<?xml version="1.0" encoding="UTF-8"?>
<iidm:network xmlns:iidm="http://www.powsybl.org/schema/iidm/1_10" xmlns:slt="http://www.powsybl.org/schema/iidm/ext/slack_terminal/1_5" xmlns:gs="http://www.powsybl.org/schema/iidm/ext/generator_startup/1_1" xmlns:crc="http://www.powsybl.org/schema/iidm/ext/coordinated_reactive_control/1_0" id="ieee118cdf" caseDate="1993-08-25T00:00:00.000Z" forecastDistance="0" sourceFormat="IEEE-CDF" minimumValidationLevel="STEADY_STATE_HYPOTHESIS">
    <iidm:substation id="S40">
        <iidm:voltageLevel id="VL40" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B40" name="West End  V2" v="156.17" angle="7.35"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B40-G" energySource="OTHER" minP="-9999.0" maxP="330.0" voltageRegulatorOn="true" targetP="-46.0" targetV="156.17" targetQ="0.0" bus="B40" connectableBus="B40">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
            <iidm:load id="B40-L" loadType="UNDEFINED" p0="20.0" q0="23.0" bus="B40" connectableBus="B40"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S42">
        <iidm:voltageLevel id="VL42" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B42" name="Howard    V2" v="158.585" angle="8.53"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B42-G" energySource="OTHER" minP="-9999.0" maxP="330.0" voltageRegulatorOn="true" targetP="-59.0" targetV="158.585" targetQ="0.0" bus="B42" connectableBus="B42">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
            <iidm:load id="B42-L" loadType="UNDEFINED" p0="37.0" q0="23.0" bus="B42" connectableBus="B42"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S41">
        <iidm:voltageLevel id="VL41" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B41" name="S.Tiffin  V2" v="155.68699999999998" angle="6.92"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B41-L" loadType="UNDEFINED" p0="37.0" q0="10.0" bus="B41" connectableBus="B41"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S44">
        <iidm:voltageLevel id="VL44" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B44" name="WMVernon  V2" v="158.585" angle="13.82"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B44-L" loadType="UNDEFINED" p0="16.0" q0="8.0" bus="B44" connectableBus="B44"/>
            <iidm:shunt id="B44-SH" sectionCount="1" voltageRegulatorOn="false" bus="B44" connectableBus="B44">
                <iidm:shuntLinearModel bPerSection="3.8578758535550334E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S43">
        <iidm:voltageLevel id="VL43" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B43" name="S.Kenton  V2" v="157.458" angle="11.28"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B43-L" loadType="UNDEFINED" p0="18.0" q0="7.0" bus="B43" connectableBus="B43"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S46">
        <iidm:voltageLevel id="VL46" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B46" name="W.Lancst  V2" v="161.80499999999998" angle="18.49"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B46-G" energySource="OTHER" minP="-9999.0" maxP="330.0" voltageRegulatorOn="true" targetP="19.0" targetV="161.80499999999998" targetQ="0.0" bus="B46" connectableBus="B46">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="100.0"/>
            </iidm:generator>
            <iidm:load id="B46-L" loadType="UNDEFINED" p0="28.0" q0="10.0" bus="B46" connectableBus="B46"/>
            <iidm:shunt id="B46-SH" sectionCount="1" voltageRegulatorOn="false" bus="B46" connectableBus="B46">
                <iidm:shuntLinearModel bPerSection="3.8578758535550334E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S45">
        <iidm:voltageLevel id="VL45" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B45" name="N.Newark  V2" v="158.907" angle="15.67"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B45-L" loadType="UNDEFINED" p0="53.0" q0="22.0" bus="B45" connectableBus="B45"/>
            <iidm:shunt id="B45-SH" sectionCount="1" voltageRegulatorOn="false" bus="B45" connectableBus="B45">
                <iidm:shuntLinearModel bPerSection="3.8578758535550334E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S48">
        <iidm:voltageLevel id="VL48" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B48" name="Zanesvll  V2" v="164.38099999999997" angle="19.93"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B48-L" loadType="UNDEFINED" p0="20.0" q0="11.0" bus="B48" connectableBus="B48"/>
            <iidm:shunt id="B48-SH" sectionCount="1" voltageRegulatorOn="false" bus="B48" connectableBus="B48">
                <iidm:shuntLinearModel bPerSection="5.786813780332549E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S47">
        <iidm:voltageLevel id="VL47" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B47" name="Crooksvl  V2" v="163.737" angle="20.73"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B47-L" loadType="UNDEFINED" p0="34.0" q0="0.0" bus="B47" connectableBus="B47"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S49">
        <iidm:voltageLevel id="VL49" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B49" name="Philo     V2" v="165.02499999999998" angle="20.94"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B49-G" energySource="OTHER" minP="-9999.0" maxP="330.0" voltageRegulatorOn="true" targetP="204.0" targetV="165.02499999999998" targetQ="0.0" bus="B49" connectableBus="B49">
                <iidm:minMaxReactiveLimits minQ="-85.0" maxQ="210.0"/>
            </iidm:generator>
            <iidm:load id="B49-L" loadType="UNDEFINED" p0="87.0" q0="30.0" bus="B49" connectableBus="B49"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S51">
        <iidm:voltageLevel id="VL51" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B51" name="Newcmrst  V2" v="155.68699999999998" angle="16.28"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B51-L" loadType="UNDEFINED" p0="17.0" q0="8.0" bus="B51" connectableBus="B51"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S50">
        <iidm:voltageLevel id="VL50" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B50" name="WCambrdg  V2" v="161.16099999999997" angle="18.9"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B50-L" loadType="UNDEFINED" p0="17.0" q0="4.0" bus="B50" connectableBus="B50"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S53">
        <iidm:voltageLevel id="VL53" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B53" name="Wooster   V2" v="152.30599999999998" angle="14.35"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B53-L" loadType="UNDEFINED" p0="23.0" q0="11.0" bus="B53" connectableBus="B53"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S52">
        <iidm:voltageLevel id="VL52" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B52" name="SCoshoct  V2" v="154.077" angle="15.32"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B52-L" loadType="UNDEFINED" p0="18.0" q0="5.0" bus="B52" connectableBus="B52"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S55">
        <iidm:voltageLevel id="VL55" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B55" name="Wagenhls  V2" v="153.272" angle="14.97"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B55-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" voltageRegulatorOn="true" targetP="0.0" targetV="153.272" targetQ="0.0" bus="B55" connectableBus="B55">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="23.0"/>
            </iidm:generator>
            <iidm:load id="B55-L" loadType="UNDEFINED" p0="63.0" q0="22.0" bus="B55" connectableBus="B55"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S54">
        <iidm:voltageLevel id="VL54" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B54" name="Torrey    V2" v="153.755" angle="15.26"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B54-G" energySource="OTHER" minP="-9999.0" maxP="330.0" voltageRegulatorOn="true" targetP="48.0" targetV="153.755" targetQ="0.0" bus="B54" connectableBus="B54">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
            <iidm:load id="B54-L" loadType="UNDEFINED" p0="113.0" q0="32.0" bus="B54" connectableBus="B54"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S57">
        <iidm:voltageLevel id="VL57" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B57" name="WNwPhil1  V2" v="156.331" angle="16.36"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B57-L" loadType="UNDEFINED" p0="12.0" q0="3.0" bus="B57" connectableBus="B57"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S56">
        <iidm:voltageLevel id="VL56" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B56" name="Sunnysde  V2" v="153.594" angle="15.16"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B56-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" voltageRegulatorOn="true" targetP="0.0" targetV="153.594" targetQ="0.0" bus="B56" connectableBus="B56">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="15.0"/>
            </iidm:generator>
            <iidm:load id="B56-L" loadType="UNDEFINED" p0="84.0" q0="18.0" bus="B56" connectableBus="B56"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S59">
        <iidm:voltageLevel id="VL59" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B59" name="Tidd      V2" v="158.585" angle="19.37"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B59-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" voltageRegulatorOn="true" targetP="155.0" targetV="158.585" targetQ="0.0" bus="B59" connectableBus="B59">
                <iidm:minMaxReactiveLimits minQ="-60.0" maxQ="180.0"/>
            </iidm:generator>
            <iidm:load id="B59-L" loadType="UNDEFINED" p0="277.0" q0="113.0" bus="B59" connectableBus="B59"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL63" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B63" name="Tidd      V1" v="133.722" angle="22.75"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T63-59-1" r="0.0" x="10.005506" g="0.0" b="0.0" ratedU1="132.48" ratedU2="161.0" bus1="B63" connectableBus1="B63" voltageLevelId1="VL63" bus2="B59" connectableBus2="B59" voltageLevelId2="VL59"/>
    </iidm:substation>
    <iidm:substation id="S58">
        <iidm:voltageLevel id="VL58" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B58" name="WNwPhil2  V2" v="154.399" angle="15.51"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B58-L" loadType="UNDEFINED" p0="12.0" q0="3.0" bus="B58" connectableBus="B58"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S1">
        <iidm:voltageLevel id="VL1" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B1" name="Riversde  V2" v="153.755" angle="10.67"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B1-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" voltageRegulatorOn="true" targetP="0.0" targetV="153.755" targetQ="0.0" bus="B1" connectableBus="B1">
                <iidm:minMaxReactiveLimits minQ="-5.0" maxQ="15.0"/>
            </iidm:generator>
            <iidm:load id="B1-L" loadType="UNDEFINED" p0="51.0" q0="27.0" bus="B1" connectableBus="B1"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S2">
        <iidm:voltageLevel id="VL2" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B2" name="Pokagon   V2" v="156.331" angle="11.22"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B2-L" loadType="UNDEFINED" p0="20.0" q0="9.0" bus="B2" connectableBus="B2"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S3">
        <iidm:voltageLevel id="VL3" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B3" name="HickryCk  V2" v="155.84799999999998" angle="11.56"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B3-L" loadType="UNDEFINED" p0="39.0" q0="10.0" bus="B3" connectableBus="B3"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S4">
        <iidm:voltageLevel id="VL4" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B4" name="NwCarlsl  V2" v="160.678" angle="15.28"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B4-G" energySource="OTHER" minP="-9999.0" maxP="330.0" voltageRegulatorOn="true" targetP="-9.0" targetV="160.678" targetQ="0.0" bus="B4" connectableBus="B4">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
            <iidm:load id="B4-L" loadType="UNDEFINED" p0="30.0" q0="12.0" bus="B4" connectableBus="B4"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S5">
        <iidm:voltageLevel id="VL5" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B5" name="Olive     V2" v="161.322" angle="15.73"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="B5-SH" sectionCount="1" voltageRegulatorOn="false" bus="B5" connectableBus="B5">
                <iidm:shuntLinearModel bPerSection="-0.0015431503414220134" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL8" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B8" name="Olive     V1" v="140.07" angle="20.77"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B8-G" energySource="OTHER" minP="-9999.0" maxP="330.0" voltageRegulatorOn="true" targetP="-28.0" targetV="140.07" targetQ="0.0" bus="B8" connectableBus="B8">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T8-5-1" r="0.0" x="6.920907" g="0.0" b="0.0" ratedU1="135.93" ratedU2="161.0" bus1="B8" connectableBus1="B8" voltageLevelId1="VL8" bus2="B5" connectableBus2="B5" voltageLevelId2="VL5"/>
    </iidm:substation>
    <iidm:substation id="S6">
        <iidm:voltageLevel id="VL6" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B6" name="Kankakee  V2" v="159.39" angle="13.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B6-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" voltageRegulatorOn="true" targetP="0.0" targetV="159.39" targetQ="0.0" bus="B6" connectableBus="B6">
                <iidm:minMaxReactiveLimits minQ="-13.0" maxQ="50.0"/>
            </iidm:generator>
            <iidm:load id="B6-L" loadType="UNDEFINED" p0="52.0" q0="22.0" bus="B6" connectableBus="B6"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S7">
        <iidm:voltageLevel id="VL7" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B7" name="JacksnRd  V2" v="159.22899999999998" angle="12.56"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B7-L" loadType="UNDEFINED" p0="19.0" q0="2.0" bus="B7" connectableBus="B7"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S9">
        <iidm:voltageLevel id="VL9" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B9" name="Bequine   V1" v="143.934" angle="28.02"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S60">
        <iidm:voltageLevel id="VL60" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B60" name="SWKammer  V2" v="159.873" angle="23.15"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B60-L" loadType="UNDEFINED" p0="78.0" q0="3.0" bus="B60" connectableBus="B60"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S62">
        <iidm:voltageLevel id="VL62" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B62" name="Natrium   V2" v="160.678" angle="23.43"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B62-G" energySource="OTHER" minP="-9999.0" maxP="330.0" voltageRegulatorOn="true" targetP="0.0" targetV="160.678" targetQ="0.0" bus="B62" connectableBus="B62">
                <iidm:minMaxReactiveLimits minQ="-20.0" maxQ="20.0"/>
            </iidm:generator>
            <iidm:load id="B62-L" loadType="UNDEFINED" p0="77.0" q0="14.0" bus="B62" connectableBus="B62"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S61">
        <iidm:voltageLevel id="VL61" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B61" name="W.Kammer  V2" v="160.195" angle="24.04"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B61-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" voltageRegulatorOn="true" targetP="160.0" targetV="160.195" targetQ="0.0" bus="B61" connectableBus="B61">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="300.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL64" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B64" name="Kammer    V1" v="135.792" angle="24.52"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T64-61-1" r="0.0" x="6.946828" g="0.0" b="0.0" ratedU1="135.93" ratedU2="161.0" bus1="B64" connectableBus1="B64" voltageLevelId1="VL64" bus2="B61" connectableBus2="B61" voltageLevelId2="VL61"/>
    </iidm:substation>
    <iidm:substation id="S65">
        <iidm:voltageLevel id="VL65" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B65" name="Muskngum  V1" v="138.69" angle="27.65"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B65-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" voltageRegulatorOn="true" targetP="391.0" targetV="138.69" targetQ="0.0" bus="B65" connectableBus="B65">
                <iidm:minMaxReactiveLimits minQ="-67.0" maxQ="200.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL66" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B66" name="Muskngum  V2" v="169.05" angle="27.48"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B66-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" voltageRegulatorOn="true" targetP="392.0" targetV="169.05" targetQ="0.0" bus="B66" connectableBus="B66">
                <iidm:minMaxReactiveLimits minQ="-67.0" maxQ="200.0"/>
            </iidm:generator>
            <iidm:load id="B66-L" loadType="UNDEFINED" p0="39.0" q0="18.0" bus="B66" connectableBus="B66"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T65-66-1" r="0.0" x="9.59077" g="0.0" b="0.0" ratedU1="129.03" ratedU2="161.0" bus1="B65" connectableBus1="B65" voltageLevelId1="VL65" bus2="B66" connectableBus2="B66" voltageLevelId2="VL66"/>
    </iidm:substation>
    <iidm:substation id="S68">
        <iidm:voltageLevel id="VL68" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B68" name="Sporn     V1" v="138.414" angle="27.55"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL69" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B69" name="Sporn     V2" v="166.635" angle="30.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B69-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" voltageRegulatorOn="true" targetP="516.4" targetV="166.635" targetQ="0.0" bus="B69" connectableBus="B69">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T68-69-1" r="0.0" x="9.59077" g="0.0" b="0.0" ratedU1="129.03" ratedU2="161.0" bus1="B68" connectableBus1="B68" voltageLevelId1="VL68" bus2="B69" connectableBus2="B69" voltageLevelId2="VL69"/>
    </iidm:substation>
    <iidm:substation id="S67">
        <iidm:voltageLevel id="VL67" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B67" name="Summerfl  V2" v="164.22" angle="24.84"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B67-L" loadType="UNDEFINED" p0="28.0" q0="7.0" bus="B67" connectableBus="B67"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S71">
        <iidm:voltageLevel id="VL71" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B71" name="NPortsmt  V2" v="158.907" angle="22.15"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S70">
        <iidm:voltageLevel id="VL70" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B70" name="Portsmth  V2" v="158.424" angle="22.58"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B70-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" voltageRegulatorOn="true" targetP="0.0" targetV="158.424" targetQ="0.0" bus="B70" connectableBus="B70">
                <iidm:minMaxReactiveLimits minQ="-10.0" maxQ="32.0"/>
            </iidm:generator>
            <iidm:load id="B70-L" loadType="UNDEFINED" p0="66.0" q0="20.0" bus="B70" connectableBus="B70"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S73">
        <iidm:voltageLevel id="VL73" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B73" name="Sargents  V2" v="159.551" angle="21.94"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B73-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" voltageRegulatorOn="true" targetP="-6.0" targetV="159.551" targetQ="0.0" bus="B73" connectableBus="B73">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="100.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S72">
        <iidm:voltageLevel id="VL72" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B72" name="Hillsbro  V2" v="157.78" angle="20.98"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B72-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" voltageRegulatorOn="true" targetP="-12.0" targetV="157.78" targetQ="0.0" bus="B72" connectableBus="B72">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="100.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S75">
        <iidm:voltageLevel id="VL75" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B75" name="SthPoint  V2" v="155.68699999999998" angle="22.91"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B75-L" loadType="UNDEFINED" p0="47.0" q0="11.0" bus="B75" connectableBus="B75"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S74">
        <iidm:voltageLevel id="VL74" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B74" name="Bellefnt  V2" v="154.238" angle="21.64"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B74-G" energySource="OTHER" minP="-9999.0" maxP="330.0" voltageRegulatorOn="true" targetP="0.0" targetV="154.238" targetQ="0.0" bus="B74" connectableBus="B74">
                <iidm:minMaxReactiveLimits minQ="-6.0" maxQ="9.0"/>
            </iidm:generator>
            <iidm:generator id="Group3" energySource="OTHER" minP="-9999.0" maxP="330.0" voltageRegulatorOn="true" targetP="-28.0" targetV="140.07" targetQ="0.0" bus="B74" connectableBus="B74">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
            <iidm:load id="B74-L" loadType="UNDEFINED" p0="68.0" q0="27.0" bus="B74" connectableBus="B74"/>
            <iidm:shunt id="B74-SH" sectionCount="1" voltageRegulatorOn="false" bus="B74" connectableBus="B74">
                <iidm:shuntLinearModel bPerSection="4.629451024266039E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S77">
        <iidm:voltageLevel id="VL77" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B77" name="Turner    V2" v="161.966" angle="26.72"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B77-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" voltageRegulatorOn="true" targetP="0.0" targetV="161.966" targetQ="0.0" bus="B77" connectableBus="B77">
                <iidm:minMaxReactiveLimits minQ="-20.0" maxQ="70.0"/>
            </iidm:generator>
            <iidm:load id="B77-L" loadType="UNDEFINED" p0="61.0" q0="28.0" bus="B77" connectableBus="B77"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S76">
        <iidm:voltageLevel id="VL76" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B76" name="Darrah    V2" v="151.82299999999998" angle="21.77"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B76-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" voltageRegulatorOn="true" targetP="0.0" targetV="151.82299999999998" targetQ="0.0" bus="B76" connectableBus="B76">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="23.0"/>
            </iidm:generator>
            <iidm:load id="B76-L" loadType="UNDEFINED" p0="68.0" q0="36.0" bus="B76" connectableBus="B76"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S79">
        <iidm:voltageLevel id="VL79" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B79" name="CapitlHl  V2" v="162.44899999999998" angle="26.72"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B79-L" loadType="UNDEFINED" p0="39.0" q0="32.0" bus="B79" connectableBus="B79"/>
            <iidm:shunt id="B79-SH" sectionCount="1" voltageRegulatorOn="false" bus="B79" connectableBus="B79">
                <iidm:shuntLinearModel bPerSection="7.715751707110067E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S78">
        <iidm:voltageLevel id="VL78" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B78" name="Chemical  V2" v="161.48299999999998" angle="26.42"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B78-L" loadType="UNDEFINED" p0="71.0" q0="26.0" bus="B78" connectableBus="B78"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S80">
        <iidm:voltageLevel id="VL80" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B80" name="CabinCrk  V2" v="167.44" angle="28.96"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B80-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" voltageRegulatorOn="true" targetP="477.0" targetV="167.44" targetQ="0.0" bus="B80" connectableBus="B80">
                <iidm:minMaxReactiveLimits minQ="-165.0" maxQ="280.0"/>
            </iidm:generator>
            <iidm:load id="B80-L" loadType="UNDEFINED" p0="130.0" q0="26.0" bus="B80" connectableBus="B80"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL81" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B81" name="Kanawha   V1" v="137.586" angle="28.1"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T81-80-1" r="0.0" x="9.59077" g="0.0" b="0.0" ratedU1="129.03" ratedU2="161.0" bus1="B81" connectableBus1="B81" voltageLevelId1="VL81" bus2="B80" connectableBus2="B80" voltageLevelId2="VL80"/>
    </iidm:substation>
    <iidm:substation id="S82">
        <iidm:voltageLevel id="VL82" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B82" name="Logan     V2" v="159.22899999999998" angle="27.24"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B82-L" loadType="UNDEFINED" p0="54.0" q0="27.0" bus="B82" connectableBus="B82"/>
            <iidm:shunt id="B82-SH" sectionCount="1" voltageRegulatorOn="false" bus="B82" connectableBus="B82">
                <iidm:shuntLinearModel bPerSection="7.715751707110067E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S84">
        <iidm:voltageLevel id="VL84" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B84" name="BetsyLne  V2" v="157.78" angle="30.95"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B84-L" loadType="UNDEFINED" p0="11.0" q0="7.0" bus="B84" connectableBus="B84"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S83">
        <iidm:voltageLevel id="VL83" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B83" name="Sprigg    V2" v="158.585" angle="28.42"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B83-L" loadType="UNDEFINED" p0="20.0" q0="10.0" bus="B83" connectableBus="B83"/>
            <iidm:shunt id="B83-SH" sectionCount="1" voltageRegulatorOn="false" bus="B83" connectableBus="B83">
                <iidm:shuntLinearModel bPerSection="3.8578758535550334E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S86">
        <iidm:voltageLevel id="VL86" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B86" name="Hazard    V2" v="158.907" angle="31.14"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B86-L" loadType="UNDEFINED" p0="21.0" q0="10.0" bus="B86" connectableBus="B86"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S85">
        <iidm:voltageLevel id="VL85" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B85" name="BeaverCk  V2" v="158.585" angle="32.51"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B85-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" voltageRegulatorOn="true" targetP="0.0" targetV="158.585" targetQ="0.0" bus="B85" connectableBus="B85">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="23.0"/>
            </iidm:generator>
            <iidm:load id="B85-L" loadType="UNDEFINED" p0="24.0" q0="15.0" bus="B85" connectableBus="B85"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S88">
        <iidm:voltageLevel id="VL88" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B88" name="Fremont   V2" v="158.907" angle="35.64"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B88-L" loadType="UNDEFINED" p0="48.0" q0="10.0" bus="B88" connectableBus="B88"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S87">
        <iidm:voltageLevel id="VL87" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B87" name="Pinevlle  V3" v="350.17499999999995" angle="31.4"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B87-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" voltageRegulatorOn="true" targetP="4.0" targetV="350.17499999999995" targetQ="0.0" bus="B87" connectableBus="B87">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="1000.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S89">
        <iidm:voltageLevel id="VL89" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B89" name="ClinchRv  V2" v="161.80499999999998" angle="39.69"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B89-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" voltageRegulatorOn="true" targetP="607.0" targetV="161.80499999999998" targetQ="0.0" bus="B89" connectableBus="B89">
                <iidm:minMaxReactiveLimits minQ="-210.0" maxQ="300.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S100">
        <iidm:voltageLevel id="VL100" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B100" name="Glen Lyn  V2" v="163.737" angle="28.03"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B100-G" energySource="OTHER" minP="-9999.0" maxP="330.0" voltageRegulatorOn="true" targetP="252.0" targetV="163.737" targetQ="0.0" bus="B100" connectableBus="B100">
                <iidm:minMaxReactiveLimits minQ="-50.0" maxQ="155.0"/>
            </iidm:generator>
            <iidm:load id="B100-L" loadType="UNDEFINED" p0="37.0" q0="18.0" bus="B100" connectableBus="B100"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S101">
        <iidm:voltageLevel id="VL101" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B101" name="Wythe     V2" v="159.873" angle="29.61"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B101-L" loadType="UNDEFINED" p0="22.0" q0="15.0" bus="B101" connectableBus="B101"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S91">
        <iidm:voltageLevel id="VL91" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B91" name="HolstonT  V2" v="157.78" angle="33.31"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B91-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" voltageRegulatorOn="true" targetP="-10.0" targetV="157.78" targetQ="0.0" bus="B91" connectableBus="B91">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="100.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S90">
        <iidm:voltageLevel id="VL90" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B90" name="Holston   V2" v="158.585" angle="33.29"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B90-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" voltageRegulatorOn="true" targetP="-85.0" targetV="158.585" targetQ="0.0" bus="B90" connectableBus="B90">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
            <iidm:load id="B90-L" loadType="UNDEFINED" p0="78.0" q0="42.0" bus="B90" connectableBus="B90"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S93">
        <iidm:voltageLevel id="VL93" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B93" name="Tazewell  V2" v="158.907" angle="30.79"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B93-L" loadType="UNDEFINED" p0="12.0" q0="7.0" bus="B93" connectableBus="B93"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S92">
        <iidm:voltageLevel id="VL92" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B92" name="Saltvlle  V2" v="159.873" angle="33.8"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B92-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" voltageRegulatorOn="true" targetP="0.0" targetV="159.39" targetQ="0.0" bus="B92" connectableBus="B92">
                <iidm:minMaxReactiveLimits minQ="-3.0" maxQ="9.0"/>
            </iidm:generator>
            <iidm:load id="B92-L" loadType="UNDEFINED" p0="65.0" q0="10.0" bus="B92" connectableBus="B92"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S95">
        <iidm:voltageLevel id="VL95" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B95" name="Caldwell  V2" v="157.941" angle="27.67"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B95-L" loadType="UNDEFINED" p0="42.0" q0="31.0" bus="B95" connectableBus="B95"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S94">
        <iidm:voltageLevel id="VL94" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B94" name="Switchbk  V2" v="159.551" angle="28.64"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B94-L" loadType="UNDEFINED" p0="30.0" q0="16.0" bus="B94" connectableBus="B94"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S97">
        <iidm:voltageLevel id="VL97" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B97" name="Sundial   V2" v="162.771" angle="27.88"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B97-L" loadType="UNDEFINED" p0="15.0" q0="9.0" bus="B97" connectableBus="B97"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S96">
        <iidm:voltageLevel id="VL96" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B96" name="Baileysv  V2" v="159.873" angle="27.51"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B96-L" loadType="UNDEFINED" p0="38.0" q0="15.0" bus="B96" connectableBus="B96"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S11">
        <iidm:voltageLevel id="VL11" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B11" name="SouthBnd  V2" v="158.585" angle="12.72"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B11-L" loadType="UNDEFINED" p0="70.0" q0="23.0" bus="B11" connectableBus="B11"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S99">
        <iidm:voltageLevel id="VL99" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B99" name="Hinton    V2" v="162.61" angle="27.04"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B99-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" voltageRegulatorOn="true" targetP="-42.0" targetV="162.61" targetQ="0.0" bus="B99" connectableBus="B99">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="100.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S10">
        <iidm:voltageLevel id="VL10" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B10" name="Breed     V1" v="144.9" angle="35.61"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B10-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" voltageRegulatorOn="true" targetP="450.0" targetV="144.9" targetQ="0.0" bus="B10" connectableBus="B10">
                <iidm:minMaxReactiveLimits minQ="-147.0" maxQ="200.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S98">
        <iidm:voltageLevel id="VL98" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B98" name="Bradley   V2" v="164.864" angle="27.4"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B98-L" loadType="UNDEFINED" p0="34.0" q0="8.0" bus="B98" connectableBus="B98"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S13">
        <iidm:voltageLevel id="VL13" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B13" name="Concord   V2" v="155.84799999999998" angle="11.35"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B13-L" loadType="UNDEFINED" p0="34.0" q0="16.0" bus="B13" connectableBus="B13"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S12">
        <iidm:voltageLevel id="VL12" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B12" name="TwinBrch  V2" v="159.39" angle="12.2"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B12-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" voltageRegulatorOn="true" targetP="85.0" targetV="159.39" targetQ="0.0" bus="B12" connectableBus="B12">
                <iidm:minMaxReactiveLimits minQ="-35.0" maxQ="120.0"/>
            </iidm:generator>
            <iidm:load id="B12-L" loadType="UNDEFINED" p0="47.0" q0="10.0" bus="B12" connectableBus="B12"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S15">
        <iidm:voltageLevel id="VL15" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B15" name="FtWayne   V2" v="156.17" angle="11.23"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B15-G" energySource="OTHER" minP="-9999.0" maxP="330.0" voltageRegulatorOn="true" targetP="0.0" targetV="156.17" targetQ="0.0" bus="B15" connectableBus="B15">
                <iidm:minMaxReactiveLimits minQ="-10.0" maxQ="30.0"/>
            </iidm:generator>
            <iidm:load id="B15-L" loadType="UNDEFINED" p0="90.0" q0="30.0" bus="B15" connectableBus="B15"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S14">
        <iidm:voltageLevel id="VL14" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B14" name="GoshenJt  V2" v="158.424" angle="11.5"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B14-L" loadType="UNDEFINED" p0="14.0" q0="1.0" bus="B14" connectableBus="B14"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S17">
        <iidm:voltageLevel id="VL17" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B17" name="Sorenson  V2" v="160.195" angle="13.74"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B17-L" loadType="UNDEFINED" p0="11.0" q0="3.0" bus="B17" connectableBus="B17"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL30" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B30" name="Sorenson  V1" v="133.584" angle="18.79"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T30-17-1" r="0.0" x="10.057348" g="0.0" b="0.0" ratedU1="132.48" ratedU2="161.0" bus1="B30" connectableBus1="B30" voltageLevelId1="VL30" bus2="B17" connectableBus2="B17" voltageLevelId2="VL17"/>
    </iidm:substation>
    <iidm:substation id="S16">
        <iidm:voltageLevel id="VL16" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B16" name="N. E.     V2" v="158.424" angle="11.91"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B16-L" loadType="UNDEFINED" p0="25.0" q0="10.0" bus="B16" connectableBus="B16"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S19">
        <iidm:voltageLevel id="VL19" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B19" name="Lincoln   V2" v="155.043" angle="11.05"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B19-G" energySource="OTHER" minP="-9999.0" maxP="330.0" voltageRegulatorOn="true" targetP="0.0" targetV="154.882" targetQ="0.0" bus="B19" connectableBus="B19">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="24.0"/>
            </iidm:generator>
            <iidm:load id="B19-L" loadType="UNDEFINED" p0="45.0" q0="25.0" bus="B19" connectableBus="B19"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S18">
        <iidm:voltageLevel id="VL18" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B18" name="McKinley  V2" v="156.653" angle="11.53"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B18-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" voltageRegulatorOn="true" targetP="0.0" targetV="156.653" targetQ="0.0" bus="B18" connectableBus="B18">
                <iidm:minMaxReactiveLimits minQ="-16.0" maxQ="50.0"/>
            </iidm:generator>
            <iidm:load id="B18-L" loadType="UNDEFINED" p0="60.0" q0="34.0" bus="B18" connectableBus="B18"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S117">
        <iidm:voltageLevel id="VL117" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B117" name="Corey     V2" v="156.814" angle="10.67"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B117-L" loadType="UNDEFINED" p0="20.0" q0="8.0" bus="B117" connectableBus="B117"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S118">
        <iidm:voltageLevel id="VL118" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B118" name="WHuntngd  V2" v="152.789" angle="21.92"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B118-L" loadType="UNDEFINED" p0="33.0" q0="15.0" bus="B118" connectableBus="B118"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S115">
        <iidm:voltageLevel id="VL115" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B115" name="Medford   V2" v="154.56" angle="14.46"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B115-L" loadType="UNDEFINED" p0="22.0" q0="7.0" bus="B115" connectableBus="B115"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S116">
        <iidm:voltageLevel id="VL116" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B116" name="KygerCrk  V2" v="161.80499999999998" angle="27.12"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B116-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" voltageRegulatorOn="true" targetP="-184.0" targetV="161.80499999999998" targetQ="0.0" bus="B116" connectableBus="B116">
                <iidm:minMaxReactiveLimits minQ="-1000.0" maxQ="1000.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S113">
        <iidm:voltageLevel id="VL113" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B113" name="Deer Crk  V2" v="159.873" angle="13.74"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B113-G" energySource="OTHER" minP="-9999.0" maxP="330.0" voltageRegulatorOn="true" targetP="-6.0" targetV="159.873" targetQ="0.0" bus="B113" connectableBus="B113">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="200.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S114">
        <iidm:voltageLevel id="VL114" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B114" name="WMedford  V2" v="154.56" angle="14.46"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B114-L" loadType="UNDEFINED" p0="8.0" q0="3.0" bus="B114" connectableBus="B114"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S20">
        <iidm:voltageLevel id="VL20" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B20" name="Adams     V2" v="154.238" angle="11.93"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B20-L" loadType="UNDEFINED" p0="18.0" q0="3.0" bus="B20" connectableBus="B20"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S22">
        <iidm:voltageLevel id="VL22" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B22" name="Randolph  V2" v="156.17" angle="16.08"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B22-L" loadType="UNDEFINED" p0="10.0" q0="5.0" bus="B22" connectableBus="B22"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S21">
        <iidm:voltageLevel id="VL21" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B21" name="Jay       V2" v="154.399" angle="13.52"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B21-L" loadType="UNDEFINED" p0="14.0" q0="8.0" bus="B21" connectableBus="B21"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S24">
        <iidm:voltageLevel id="VL24" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B24" name="Trenton   V2" v="159.712" angle="20.89"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B24-G" energySource="OTHER" minP="-9999.0" maxP="330.0" voltageRegulatorOn="true" targetP="-13.0" targetV="159.712" targetQ="0.0" bus="B24" connectableBus="B24">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S23">
        <iidm:voltageLevel id="VL23" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B23" name="CollCrnr  V2" v="161.0" angle="21.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B23-L" loadType="UNDEFINED" p0="7.0" q0="3.0" bus="B23" connectableBus="B23"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S25">
        <iidm:voltageLevel id="VL26" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B26" name="TannrsCk  V1" v="140.07" angle="29.71"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B26-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" voltageRegulatorOn="true" targetP="314.0" targetV="140.07" targetQ="0.0" bus="B26" connectableBus="B26">
                <iidm:minMaxReactiveLimits minQ="-1000.0" maxQ="1000.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL25" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B25" name="TannrsCk  V2" v="169.05" angle="27.93"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B25-G" energySource="OTHER" minP="-9999.0" maxP="330.0" voltageRegulatorOn="true" targetP="220.0" targetV="169.05" targetQ="0.0" bus="B25" connectableBus="B25">
                <iidm:minMaxReactiveLimits minQ="-47.0" maxQ="140.0"/>
            </iidm:generator>
            <iidm:generator id="Group2" energySource="OTHER" minP="-9999.0" maxP="330.0" voltageRegulatorOn="true" targetP="-28.0" targetV="140.07" targetQ="0.0" bus="B25" connectableBus="B25">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T26-25-1" r="0.0" x="9.901822" g="0.0" b="0.0" ratedU1="132.48" ratedU2="161.0" bus1="B26" connectableBus1="B26" voltageLevelId1="VL26" bus2="B25" connectableBus2="B25" voltageLevelId2="VL25"/>
    </iidm:substation>
    <iidm:substation id="S28">
        <iidm:voltageLevel id="VL28" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B28" name="Mullin    V2" v="154.882" angle="13.62"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B28-L" loadType="UNDEFINED" p0="17.0" q0="7.0" bus="B28" connectableBus="B28"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S27">
        <iidm:voltageLevel id="VL27" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B27" name="Madison   V2" v="155.84799999999998" angle="15.35"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B27-G" energySource="OTHER" minP="-9999.0" maxP="330.0" voltageRegulatorOn="true" targetP="-9.0" targetV="155.84799999999998" targetQ="0.0" bus="B27" connectableBus="B27">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
            <iidm:generator id="Group1" energySource="OTHER" minP="-9999.0" maxP="330.0" voltageRegulatorOn="true" targetP="607.0" targetV="161.80499999999998" targetQ="0.0" bus="B27" connectableBus="B27">
                <iidm:minMaxReactiveLimits minQ="-210.0" maxQ="300.0"/>
            </iidm:generator>
            <iidm:load id="B27-L" loadType="UNDEFINED" p0="62.0" q0="13.0" bus="B27" connectableBus="B27"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S29">
        <iidm:voltageLevel id="VL29" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B29" name="Grant     V2" v="155.043" angle="12.63"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B29-L" loadType="UNDEFINED" p0="24.0" q0="4.0" bus="B29" connectableBus="B29"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S108">
        <iidm:voltageLevel id="VL108" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B108" name="Blaine    V2" v="155.68699999999998" angle="19.38"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B108-L" loadType="UNDEFINED" p0="2.0" q0="1.0" bus="B108" connectableBus="B108"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S109">
        <iidm:voltageLevel id="VL109" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B109" name="Franklin  V2" v="155.68699999999998" angle="18.93"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B109-L" loadType="UNDEFINED" p0="8.0" q0="3.0" bus="B109" connectableBus="B109"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S106">
        <iidm:voltageLevel id="VL106" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B106" name="Cloverdl  V2" v="154.882" angle="20.32"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B106-L" loadType="UNDEFINED" p0="43.0" q0="16.0" bus="B106" connectableBus="B106"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S107">
        <iidm:voltageLevel id="VL107" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B107" name="Reusens   V2" v="153.272" angle="17.53"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B107-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" voltageRegulatorOn="true" targetP="-22.0" targetV="153.272" targetQ="0.0" bus="B107" connectableBus="B107">
                <iidm:minMaxReactiveLimits minQ="-200.0" maxQ="200.0"/>
            </iidm:generator>
            <iidm:load id="B107-L" loadType="UNDEFINED" p0="28.0" q0="12.0" bus="B107" connectableBus="B107"/>
            <iidm:shunt id="B107-SH" sectionCount="1" voltageRegulatorOn="false" bus="B107" connectableBus="B107">
                <iidm:shuntLinearModel bPerSection="2.3147255121330195E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S104">
        <iidm:voltageLevel id="VL104" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B104" name="Hancock   V2" v="156.331" angle="21.69"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B104-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" voltageRegulatorOn="true" targetP="0.0" targetV="156.331" targetQ="0.0" bus="B104" connectableBus="B104">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="23.0"/>
            </iidm:generator>
            <iidm:load id="B104-L" loadType="UNDEFINED" p0="38.0" q0="25.0" bus="B104" connectableBus="B104"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S105">
        <iidm:voltageLevel id="VL105" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B105" name="Roanoke   V2" v="155.365" angle="20.57"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B105-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" voltageRegulatorOn="true" targetP="0.0" targetV="155.365" targetQ="0.0" bus="B105" connectableBus="B105">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="23.0"/>
            </iidm:generator>
            <iidm:load id="B105-L" loadType="UNDEFINED" p0="31.0" q0="26.0" bus="B105" connectableBus="B105"/>
            <iidm:shunt id="B105-SH" sectionCount="1" voltageRegulatorOn="false" bus="B105" connectableBus="B105">
                <iidm:shuntLinearModel bPerSection="7.715751707110067E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S102">
        <iidm:voltageLevel id="VL102" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B102" name="Smythe    V2" v="159.551" angle="32.3"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B102-L" loadType="UNDEFINED" p0="5.0" q0="3.0" bus="B102" connectableBus="B102"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S103">
        <iidm:voltageLevel id="VL103" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B103" name="Claytor   V2" v="161.16099999999997" angle="24.44"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B103-G" energySource="OTHER" minP="-9999.0" maxP="330.0" voltageRegulatorOn="true" targetP="40.0" targetV="162.61" targetQ="0.0" bus="B103" connectableBus="B103">
                <iidm:minMaxReactiveLimits minQ="-15.0" maxQ="40.0"/>
            </iidm:generator>
            <iidm:load id="B103-L" loadType="UNDEFINED" p0="23.0" q0="16.0" bus="B103" connectableBus="B103"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S31">
        <iidm:voltageLevel id="VL31" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B31" name="DeerCrk   V2" v="155.68699999999998" angle="12.75"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B31-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" voltageRegulatorOn="true" targetP="7.0" targetV="155.68699999999998" targetQ="0.0" bus="B31" connectableBus="B31">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
            <iidm:load id="B31-L" loadType="UNDEFINED" p0="43.0" q0="27.0" bus="B31" connectableBus="B31"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S33">
        <iidm:voltageLevel id="VL33" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B33" name="Haviland  V2" v="156.492" angle="10.63"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B33-L" loadType="UNDEFINED" p0="23.0" q0="9.0" bus="B33" connectableBus="B33"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S32">
        <iidm:voltageLevel id="VL32" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B32" name="Delaware  V2" v="155.204" angle="14.8"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B32-G" energySource="OTHER" minP="-9999.0" maxP="330.0" voltageRegulatorOn="true" targetP="0.0" targetV="155.043" targetQ="0.0" bus="B32" connectableBus="B32">
                <iidm:minMaxReactiveLimits minQ="-14.0" maxQ="42.0"/>
            </iidm:generator>
            <iidm:load id="B32-L" loadType="UNDEFINED" p0="59.0" q0="23.0" bus="B32" connectableBus="B32"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S35">
        <iidm:voltageLevel id="VL35" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B35" name="WestLima  V2" v="157.941" angle="10.87"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B35-L" loadType="UNDEFINED" p0="33.0" q0="9.0" bus="B35" connectableBus="B35"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S34">
        <iidm:voltageLevel id="VL34" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B34" name="Rockhill  V2" v="158.746" angle="11.3"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B34-G" energySource="OTHER" minP="-9999.0" maxP="330.0" voltageRegulatorOn="true" targetP="0.0" targetV="158.424" targetQ="0.0" bus="B34" connectableBus="B34">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="24.0"/>
            </iidm:generator>
            <iidm:load id="B34-L" loadType="UNDEFINED" p0="59.0" q0="26.0" bus="B34" connectableBus="B34"/>
            <iidm:shunt id="B34-SH" sectionCount="1" voltageRegulatorOn="false" bus="B34" connectableBus="B34">
                <iidm:shuntLinearModel bPerSection="5.401026194977046E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S37">
        <iidm:voltageLevel id="VL37" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B37" name="EastLima  V2" v="159.712" angle="11.77"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="B37-SH" sectionCount="1" voltageRegulatorOn="false" bus="B37" connectableBus="B37">
                <iidm:shuntLinearModel bPerSection="-9.644689633887582E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL38" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B38" name="EastLima  V1" v="132.756" angle="16.91"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T38-37-1" r="0.0" x="9.720374999999999" g="0.0" b="0.0" ratedU1="129.03" ratedU2="161.0" bus1="B38" connectableBus1="B38" voltageLevelId1="VL38" bus2="B37" connectableBus2="B37" voltageLevelId2="VL37"/>
    </iidm:substation>
    <iidm:substation id="S36">
        <iidm:voltageLevel id="VL36" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B36" name="Sterling  V2" v="157.78" angle="10.87"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B36-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" voltageRegulatorOn="true" targetP="0.0" targetV="157.78" targetQ="0.0" bus="B36" connectableBus="B36">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="24.0"/>
            </iidm:generator>
            <iidm:load id="B36-L" loadType="UNDEFINED" p0="31.0" q0="17.0" bus="B36" connectableBus="B36"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S111">
        <iidm:voltageLevel id="VL111" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B111" name="DanRiver  V2" v="157.78" angle="19.74"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B111-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" voltageRegulatorOn="true" targetP="36.0" targetV="157.78" targetQ="0.0" bus="B111" connectableBus="B111">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="1000.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S39">
        <iidm:voltageLevel id="VL39" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B39" name="NwLibrty  V2" v="156.17" angle="8.41"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B39-L" loadType="UNDEFINED" p0="27.0" q0="11.0" bus="B39" connectableBus="B39"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S112">
        <iidm:voltageLevel id="VL112" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B112" name="Danville  V2" v="156.975" angle="14.99"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B112-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" voltageRegulatorOn="true" targetP="-43.0" targetV="156.975" targetQ="0.0" bus="B112" connectableBus="B112">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="1000.0"/>
            </iidm:generator>
            <iidm:load id="B112-L" loadType="UNDEFINED" p0="25.0" q0="13.0" bus="B112" connectableBus="B112"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S110">
        <iidm:voltageLevel id="VL110" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B110" name="Fieldale  V2" v="156.653" angle="18.09"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B110-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" voltageRegulatorOn="true" targetP="0.0" targetV="156.653" targetQ="0.0" bus="B110" connectableBus="B110">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="23.0"/>
            </iidm:generator>
            <iidm:load id="B110-L" loadType="UNDEFINED" p0="39.0" q0="30.0" bus="B110" connectableBus="B110"/>
            <iidm:shunt id="B110-SH" sectionCount="1" voltageRegulatorOn="false" bus="B110" connectableBus="B110">
                <iidm:shuntLinearModel bPerSection="2.3147255121330195E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:line id="L104-105-1" r="2.5765474" x="9.798138" g1="0.0" b1="1.901932795802631E-5" g2="0.0" b2="1.901932795802631E-5" bus1="B104" connectableBus1="B104" voltageLevelId1="VL104" bus2="B105" connectableBus2="B105" voltageLevelId2="VL105"/>
    <iidm:line id="L45-46-1" r="10.368400000000001" x="35.148875999999994" g1="0.0" b1="6.404073916901354E-5" g2="0.0" b2="6.404073916901354E-5" bus1="B45" connectableBus1="B45" voltageLevelId1="VL45" bus2="B46" connectableBus2="B46" voltageLevelId2="VL46"/>
    <iidm:line id="L65-68-1" r="0.26280719999999996" x="3.04704" g1="0.0" b1="0.0016750682629699644" g2="0.0" b2="0.0016750682629699644" bus1="B65" connectableBus1="B65" voltageLevelId1="VL65" bus2="B68" connectableBus2="B68" voltageLevelId2="VL68"/>
    <iidm:line id="L59-61-1" r="8.502088" x="38.881499999999996" g1="0.0" b1="7.484279155896764E-5" g2="0.0" b2="7.484279155896764E-5" bus1="B59" connectableBus1="B59" voltageLevelId1="VL59" bus2="B61" connectableBus2="B61" voltageLevelId2="VL61"/>
    <iidm:line id="L91-92-1" r="10.031427" x="32.971512000000004" g1="0.0" b1="6.303769144708924E-5" g2="0.0" b2="6.303769144708924E-5" bus1="B91" connectableBus1="B91" voltageLevelId1="VL91" bus2="B92" connectableBus2="B92" voltageLevelId2="VL92"/>
    <iidm:line id="L94-95-1" r="3.421572" x="11.249713999999999" g1="0.0" b1="2.1411210987230432E-5" g2="0.0" b2="2.1411210987230432E-5" bus1="B94" connectableBus1="B94" voltageLevelId1="VL94" bus2="B95" connectableBus2="B95" voltageLevelId2="VL95"/>
    <iidm:line id="L23-25-1" r="4.043676" x="20.736800000000002" g1="0.0" b1="1.6666023687357743E-4" g2="0.0" b2="1.6666023687357743E-4" bus1="B23" connectableBus1="B23" voltageLevelId1="VL23" bus2="B25" connectableBus2="B25" voltageLevelId2="VL25"/>
    <iidm:line id="L55-59-1" r="12.2839619" x="55.937518" g1="0.0" b1="1.0890783534585857E-4" g2="0.0" b2="1.0890783534585857E-4" bus1="B55" connectableBus1="B55" voltageLevelId1="VL55" bus2="B59" connectableBus2="B59" voltageLevelId2="VL59"/>
    <iidm:line id="L50-57-1" r="12.286553999999999" x="34.734140000000004" g1="0.0" b1="6.404073916901354E-5" g2="0.0" b2="6.404073916901354E-5" bus1="B50" connectableBus1="B50" voltageLevelId1="VL50" bus2="B57" connectableBus2="B57" voltageLevelId2="VL57"/>
    <iidm:line id="L75-77-1" r="15.578521" x="51.816079" g1="0.0" b1="9.602252999498476E-5" g2="0.0" b2="9.602252999498476E-5" bus1="B75" connectableBus1="B75" voltageLevelId1="VL75" bus2="B77" connectableBus2="B77" voltageLevelId2="VL77"/>
    <iidm:line id="L92-100-1" r="16.796808000000002" x="76.46695" g1="0.0" b1="9.104587014389877E-5" g2="0.0" b2="9.104587014389877E-5" bus1="B92" connectableBus1="B92" voltageLevelId1="VL92" bus2="B100" connectableBus2="B100" voltageLevelId2="VL100"/>
    <iidm:line id="L110-111-1" r="5.70262" x="19.570355" g1="0.0" b1="3.8578758535550326E-5" g2="0.0" b2="3.8578758535550326E-5" bus1="B110" connectableBus1="B110" voltageLevelId1="VL110" bus2="B111" connectableBus2="B111" voltageLevelId2="VL111"/>
    <iidm:line id="L56-59-1" r="21.384825" x="65.06171" g1="0.0" b1="1.0975656803364067E-4" g2="0.0" b2="1.0975656803364067E-4" bus1="B56" connectableBus1="B56" voltageLevelId1="VL56" bus2="B59" connectableBus2="B59" voltageLevelId2="VL59"/>
    <iidm:line id="L56-59-2" r="20.814563" x="61.95119" g1="0.0" b1="1.0339107287527488E-4" g2="0.0" b2="1.0339107287527488E-4" bus1="B56" connectableBus1="B56" voltageLevelId1="VL56" bus2="B59" connectableBus2="B59" voltageLevelId2="VL59"/>
    <iidm:line id="L4-5-1" r="0.4562096" x="2.0684957999999996" g1="0.0" b1="4.050769646232784E-6" g2="0.0" b2="4.050769646232784E-6" bus1="B4" connectableBus1="B4" voltageLevelId1="VL4" bus2="B5" connectableBus2="B5" voltageLevelId2="VL5"/>
    <iidm:line id="L98-100-1" r="10.290636999999998" x="46.39858999999999" g1="0.0" b1="9.181744531460979E-5" g2="0.0" b2="9.181744531460979E-5" bus1="B98" connectableBus1="B98" voltageLevelId1="VL98" bus2="B100" connectableBus2="B100" voltageLevelId2="VL100"/>
    <iidm:line id="L21-22-1" r="5.417489" x="25.14337" g1="0.0" b1="4.74518729987269E-5" g2="0.0" b2="4.74518729987269E-5" bus1="B21" connectableBus1="B21" voltageLevelId1="VL21" bus2="B22" connectableBus2="B22" voltageLevelId2="VL22"/>
    <iidm:line id="L82-83-1" r="2.903152" x="9.500046500000002" g1="0.0" b1="7.322248370047453E-5" g2="0.0" b2="7.322248370047453E-5" bus1="B82" connectableBus1="B82" voltageLevelId1="VL82" bus2="B83" connectableBus2="B83" voltageLevelId2="VL83"/>
    <iidm:line id="L27-28-1" r="4.9586873" x="22.162455" g1="0.0" b1="4.166505921839436E-5" g2="0.0" b2="4.166505921839436E-5" bus1="B27" connectableBus1="B27" voltageLevelId1="VL27" bus2="B28" connectableBus2="B28" voltageLevelId2="VL28"/>
    <iidm:line id="L88-89-1" r="3.6030189999999997" x="18.455752" g1="0.0" b1="3.7305659503877165E-5" g2="0.0" b2="3.7305659503877165E-5" bus1="B88" connectableBus1="B88" voltageLevelId1="VL88" bus2="B89" connectableBus2="B89" voltageLevelId2="VL89"/>
    <iidm:line id="L85-86-1" r="9.072350000000002" x="31.882830000000002" g1="0.0" b1="5.3238686779059445E-5" g2="0.0" b2="5.3238686779059445E-5" bus1="B85" connectableBus1="B85" voltageLevelId1="VL85" bus2="B86" connectableBus2="B86" voltageLevelId2="VL86"/>
    <iidm:line id="L11-13-1" r="5.767422499999999" x="18.948251" g1="0.0" b1="3.61868755063462E-5" g2="0.0" b2="3.61868755063462E-5" bus1="B11" connectableBus1="B11" voltageLevelId1="VL11" bus2="B13" connectableBus2="B13" voltageLevelId2="VL13"/>
    <iidm:line id="L80-99-1" r="11.768134" x="53.397259999999996" g1="0.0" b1="1.0532001080205238E-4" g2="0.0" b2="1.0532001080205238E-4" bus1="B80" connectableBus1="B80" voltageLevelId1="VL80" bus2="B99" connectableBus2="B99" voltageLevelId2="VL99"/>
    <iidm:line id="L77-80-2" r="7.620773999999999" x="27.217050000000004" g1="0.0" b1="4.397978473052738E-5" g2="0.0" b2="4.397978473052738E-5" bus1="B77" connectableBus1="B77" voltageLevelId1="VL77" bus2="B80" connectableBus2="B80" voltageLevelId2="VL80"/>
    <iidm:line id="L60-62-1" r="3.188283" x="14.541680999999999" g1="0.0" b1="2.831680876509394E-5" g2="0.0" b2="2.831680876509394E-5" bus1="B60" connectableBus1="B60" voltageLevelId1="VL60" bus2="B62" connectableBus2="B62" voltageLevelId2="VL62"/>
    <iidm:line id="L63-64-1" r="0.3275568" x="3.8088000000000006" g1="0.0" b1="5.671077504725899E-4" g2="0.0" b2="5.671077504725899E-4" bus1="B63" connectableBus1="B63" voltageLevelId1="VL63" bus2="B64" connectableBus2="B64" voltageLevelId2="VL64"/>
    <iidm:line id="L77-80-1" r="4.40657" x="12.571685" g1="0.0" b1="9.104587014389877E-5" g2="0.0" b2="9.104587014389877E-5" bus1="B77" connectableBus1="B77" voltageLevelId1="VL77" bus2="B80" connectableBus2="B80" voltageLevelId2="VL80"/>
    <iidm:line id="L105-106-1" r="3.62894" x="14.178787" g1="0.0" b1="2.7660969869989583E-5" g2="0.0" b2="2.7660969869989583E-5" bus1="B105" connectableBus1="B105" voltageLevelId1="VL105" bus2="B106" connectableBus2="B106" voltageLevelId2="VL106"/>
    <iidm:line id="L70-74-1" r="10.394321" x="34.293483" g1="0.0" b1="6.496662937386676E-5" g2="0.0" b2="6.496662937386676E-5" bus1="B70" connectableBus1="B70" voltageLevelId1="VL70" bus2="B74" connectableBus2="B74" voltageLevelId2="VL74"/>
    <iidm:line id="L12-16-1" r="5.495252000000001" x="21.618114000000002" g1="0.0" b1="4.1279271633038845E-5" g2="0.0" b2="4.1279271633038845E-5" bus1="B12" connectableBus1="B12" voltageLevelId1="VL12" bus2="B16" connectableBus2="B16" voltageLevelId2="VL16"/>
    <iidm:line id="L34-37-1" r="0.6635776" x="2.4365740000000002" g1="0.0" b1="1.898074919949076E-5" g2="0.0" b2="1.898074919949076E-5" bus1="B34" connectableBus1="B34" voltageLevelId1="VL34" bus2="B37" connectableBus2="B37" voltageLevelId2="VL37"/>
    <iidm:line id="L47-49-1" r="4.950911" x="16.200625" g1="0.0" b1="3.094016434551136E-5" g2="0.0" b2="3.094016434551136E-5" bus1="B47" connectableBus1="B47" voltageLevelId1="VL47" bus2="B49" connectableBus2="B49" voltageLevelId2="VL49"/>
    <iidm:line id="L100-103-1" r="4.14736" x="13.608525000000002" g1="0.0" b1="1.0339107287527488E-4" g2="0.0" b2="1.0339107287527488E-4" bus1="B100" connectableBus1="B100" voltageLevelId1="VL100" bus2="B103" connectableBus2="B103" voltageLevelId2="VL103"/>
    <iidm:line id="L68-81-1" r="0.33326999999999996" x="3.8468879999999994" g1="0.0" b1="0.002121403066582651" g2="0.0" b2="0.002121403066582651" bus1="B68" connectableBus1="B68" voltageLevelId1="VL68" bus2="B81" connectableBus2="B81" voltageLevelId2="VL81"/>
    <iidm:line id="L54-55-1" r="4.380649" x="18.326147000000002" g1="0.0" b1="3.896454612090583E-5" g2="0.0" b2="3.896454612090583E-5" bus1="B54" connectableBus1="B54" voltageLevelId1="VL54" bus2="B55" connectableBus2="B55" voltageLevelId2="VL55"/>
    <iidm:line id="L54-59-1" r="13.038262999999999" x="59.43685299999999" g1="0.0" b1="1.1535048802129547E-4" g2="0.0" b2="1.1535048802129547E-4" bus1="B54" connectableBus1="B54" voltageLevelId1="VL54" bus2="B59" connectableBus2="B59" voltageLevelId2="VL59"/>
    <iidm:line id="L106-107-1" r="13.738129999999998" x="47.435430000000004" g1="0.0" b1="9.104587014389877E-5" g2="0.0" b2="9.104587014389877E-5" bus1="B106" connectableBus1="B106" voltageLevelId1="VL106" bus2="B107" connectableBus2="B107" voltageLevelId2="VL107"/>
    <iidm:line id="L37-40-1" r="15.371153" x="43.54728" g1="0.0" b1="8.101539292465569E-5" g2="0.0" b2="8.101539292465569E-5" bus1="B37" connectableBus1="B37" voltageLevelId1="VL37" bus2="B40" connectableBus2="B40" voltageLevelId2="VL40"/>
    <iidm:line id="L24-70-1" r="0.5728541" x="106.66491499999998" g1="0.0" b1="1.967130897727711E-4" g2="0.0" b2="1.967130897727711E-4" bus1="B24" connectableBus1="B24" voltageLevelId1="VL24" bus2="B70" connectableBus2="B70" voltageLevelId2="VL70"/>
    <iidm:line id="L64-65-1" r="0.5122836000000001" x="5.751288000000001" g1="0.0" b1="9.976895610165932E-4" g2="0.0" b2="9.976895610165932E-4" bus1="B64" connectableBus1="B64" voltageLevelId1="VL64" bus2="B65" connectableBus2="B65" voltageLevelId2="VL65"/>
    <iidm:line id="L84-85-1" r="7.828142000000001" x="16.615361" g1="0.0" b1="2.380309401643455E-5" g2="0.0" b2="2.380309401643455E-5" bus1="B84" connectableBus1="B84" voltageLevelId1="VL84" bus2="B85" connectableBus2="B85" voltageLevelId2="VL85"/>
    <iidm:line id="L69-75-1" r="10.498005000000001" x="31.623620000000003" g1="0.0" b1="2.3918830292041202E-4" g2="0.0" b2="2.3918830292041202E-4" bus1="B69" connectableBus1="B69" voltageLevelId1="VL69" bus2="B75" connectableBus2="B75" voltageLevelId2="VL75"/>
    <iidm:line id="L13-15-1" r="19.285224" x="63.35092399999999" g1="0.0" b1="1.2090582925041472E-4" g2="0.0" b2="1.2090582925041472E-4" bus1="B13" connectableBus1="B13" voltageLevelId1="VL13" bus2="B15" connectableBus2="B15" voltageLevelId2="VL15"/>
    <iidm:line id="L5-6-1" r="3.084599" x="13.99734" g1="0.0" b1="2.7506654835847382E-5" g2="0.0" b2="2.7506654835847382E-5" bus1="B5" connectableBus1="B5" voltageLevelId1="VL5" bus2="B6" connectableBus2="B6" voltageLevelId2="VL6"/>
    <iidm:line id="L62-66-1" r="12.493922" x="56.507780000000004" g1="0.0" b1="1.1149261216774043E-4" g2="0.0" b2="1.1149261216774043E-4" bus1="B62" connectableBus1="B62" voltageLevelId1="VL62" bus2="B66" connectableBus2="B66" voltageLevelId2="VL66"/>
    <iidm:line id="L71-73-1" r="2.2447586" x="11.768134" g1="0.0" b1="2.2722888777439144E-5" g2="0.0" b2="2.2722888777439144E-5" bus1="B71" connectableBus1="B71" voltageLevelId1="VL71" bus2="B73" connectableBus2="B73" voltageLevelId2="VL73"/>
    <iidm:line id="L45-49-1" r="17.729964" x="48.213060000000006" g1="0.0" b1="8.564484394892173E-5" g2="0.0" b2="8.564484394892173E-5" bus1="B45" connectableBus1="B45" voltageLevelId1="VL45" bus2="B49" connectableBus2="B49" voltageLevelId2="VL49"/>
    <iidm:line id="L94-96-1" r="6.972749" x="22.525349000000002" g1="0.0" b1="4.436557231588287E-5" g2="0.0" b2="4.436557231588287E-5" bus1="B94" connectableBus1="B94" voltageLevelId1="VL94" bus2="B96" connectableBus2="B96" voltageLevelId2="VL96"/>
    <iidm:line id="L9-10-1" r="0.49133519999999997" x="6.132168" g1="0.0" b1="0.003229363579080025" g2="0.0" b2="0.003229363579080025" bus1="B9" connectableBus1="B9" voltageLevelId1="VL9" bus2="B10" connectableBus2="B10" voltageLevelId2="VL10"/>
    <iidm:line id="L52-53-1" r="10.498005000000001" x="42.380835000000005" g1="0.0" b1="7.827630106863161E-5" g2="0.0" b2="7.827630106863161E-5" bus1="B52" connectableBus1="B52" voltageLevelId1="VL52" bus2="B53" connectableBus2="B53" voltageLevelId2="VL53"/>
    <iidm:line id="L76-118-1" r="4.251044" x="14.101024" g1="0.0" b1="2.615639828710312E-5" g2="0.0" b2="2.615639828710312E-5" bus1="B76" connectableBus1="B76" voltageLevelId1="VL76" bus2="B118" connectableBus2="B118" voltageLevelId2="VL118"/>
    <iidm:line id="L14-15-1" r="15.422994999999998" x="50.545950000000005" g1="0.0" b1="9.683268392423133E-5" g2="0.0" b2="9.683268392423133E-5" bus1="B14" connectableBus1="B14" voltageLevelId1="VL14" bus2="B15" connectableBus2="B15" voltageLevelId2="VL15"/>
    <iidm:line id="L85-89-1" r="6.195119" x="44.843329999999995" g1="0.0" b1="9.066008255854327E-5" g2="0.0" b2="9.066008255854327E-5" bus1="B85" connectableBus1="B85" voltageLevelId1="VL85" bus2="B89" connectableBus2="B89" voltageLevelId2="VL89"/>
    <iidm:line id="L46-47-1" r="9.849979999999999" x="32.919669999999996" g1="0.0" b1="6.095443848616952E-5" g2="0.0" b2="6.095443848616952E-5" bus1="B46" connectableBus1="B46" voltageLevelId1="VL46" bus2="B47" connectableBus2="B47" voltageLevelId2="VL47"/>
    <iidm:line id="L26-30-1" r="1.5216156" x="16.37784" g1="0.0" b1="0.0023839529510607015" g2="0.0" b2="0.0023839529510607015" bus1="B26" connectableBus1="B26" voltageLevelId1="VL26" bus2="B30" connectableBus2="B30" voltageLevelId2="VL30"/>
    <iidm:line id="L49-69-1" r="25.532185000000005" x="83.98404000000001" g1="0.0" b1="1.5971606033717833E-4" g2="0.0" b2="1.5971606033717833E-4" bus1="B49" connectableBus1="B49" voltageLevelId1="VL49" bus2="B69" connectableBus2="B69" voltageLevelId2="VL69"/>
    <iidm:line id="L56-58-1" r="8.890903" x="25.039686000000003" g1="0.0" b1="4.668029782801589E-5" g2="0.0" b2="4.668029782801589E-5" bus1="B56" connectableBus1="B56" voltageLevelId1="VL56" bus2="B58" connectableBus2="B58" voltageLevelId2="VL58"/>
    <iidm:line id="L30-38-1" r="0.8836416" x="10.28376" g1="0.0" b1="0.0011079605124973745" g2="0.0" b2="0.0011079605124973745" bus1="B30" connectableBus1="B30" voltageLevelId1="VL30" bus2="B38" connectableBus2="B38" voltageLevelId2="VL38"/>
    <iidm:line id="L11-12-1" r="1.5422995" x="5.080515999999999" g1="0.0" b1="9.683268392423133E-6" g2="0.0" b2="9.683268392423133E-6" bus1="B11" connectableBus1="B11" voltageLevelId1="VL11" bus2="B12" connectableBus2="B12" voltageLevelId2="VL12"/>
    <iidm:line id="L80-98-1" r="6.169198" x="27.99468" g1="0.0" b1="5.516762470583696E-5" g2="0.0" b2="5.516762470583696E-5" bus1="B80" connectableBus1="B80" voltageLevelId1="VL80" bus2="B98" connectableBus2="B98" voltageLevelId2="VL98"/>
    <iidm:line id="L103-110-1" r="10.124742599999998" x="46.994772999999995" g1="0.0" b1="8.892403842444351E-5" g2="0.0" b2="8.892403842444351E-5" bus1="B103" connectableBus1="B103" voltageLevelId1="VL103" bus2="B110" connectableBus2="B110" voltageLevelId2="VL110"/>
    <iidm:line id="L31-32-1" r="7.724457999999999" x="25.532185000000005" g1="0.0" b1="4.8416341962115666E-5" g2="0.0" b2="4.8416341962115666E-5" bus1="B31" connectableBus1="B31" voltageLevelId1="VL31" bus2="B32" connectableBus2="B32" voltageLevelId2="VL32"/>
    <iidm:line id="L7-12-1" r="2.2343901999999995" x="8.81314" g1="0.0" b1="1.685891748003549E-5" g2="0.0" b2="1.685891748003549E-5" bus1="B7" connectableBus1="B7" voltageLevelId1="VL7" bus2="B12" connectableBus2="B12" voltageLevelId2="VL12"/>
    <iidm:line id="L34-36-1" r="2.2577191" x="6.946828" g1="0.0" b1="1.0956367424096293E-5" g2="0.0" b2="1.0956367424096293E-5" bus1="B34" connectableBus1="B34" voltageLevelId1="VL34" bus2="B36" connectableBus2="B36" voltageLevelId2="VL36"/>
    <iidm:line id="L92-94-1" r="12.468001" x="40.95518" g1="0.0" b1="7.831487982716716E-5" g2="0.0" b2="7.831487982716716E-5" bus1="B92" connectableBus1="B92" voltageLevelId1="VL92" bus2="B94" connectableBus2="B94" voltageLevelId2="VL94"/>
    <iidm:line id="L66-67-1" r="5.806304" x="26.309815" g1="0.0" b1="5.1734115196172984E-5" g2="0.0" b2="5.1734115196172984E-5" bus1="B66" connectableBus1="B66" voltageLevelId1="VL66" bus2="B67" connectableBus2="B67" voltageLevelId2="VL67"/>
    <iidm:line id="L105-107-1" r="13.738129999999998" x="47.435430000000004" g1="0.0" b1="9.104587014389877E-5" g2="0.0" b2="9.104587014389877E-5" bus1="B105" connectableBus1="B105" voltageLevelId1="VL105" bus2="B107" connectableBus2="B107" voltageLevelId2="VL107"/>
    <iidm:line id="L8-9-1" r="0.4646735999999999" x="5.80842" g1="0.0" b1="0.0030508296576349505" g2="0.0" b2="0.0030508296576349505" bus1="B8" connectableBus1="B8" voltageLevelId1="VL8" bus2="B9" connectableBus2="B9" voltageLevelId2="VL9"/>
    <iidm:line id="L70-75-1" r="11.094187999999999" x="36.54861" g1="0.0" b1="6.944176536399058E-5" g2="0.0" b2="6.944176536399058E-5" bus1="B70" connectableBus1="B70" voltageLevelId1="VL70" bus2="B75" connectableBus2="B75" voltageLevelId2="VL75"/>
    <iidm:line id="L70-71-1" r="2.2862322" x="9.201955" g1="0.0" b1="1.6936074997106593E-5" g2="0.0" b2="1.6936074997106593E-5" bus1="B70" connectableBus1="B70" voltageLevelId1="VL70" bus2="B71" connectableBus2="B71" voltageLevelId2="VL71"/>
    <iidm:line id="L15-17-1" r="3.421572" x="11.327477000000002" g1="0.0" b1="8.564484394892173E-5" g2="0.0" b2="8.564484394892173E-5" bus1="B15" connectableBus1="B15" voltageLevelId1="VL15" bus2="B17" connectableBus2="B17" voltageLevelId2="VL17"/>
    <iidm:line id="L27-115-1" r="4.251044" x="19.207461" g1="0.0" b1="3.803865591605262E-5" g2="0.0" b2="3.803865591605262E-5" bus1="B27" connectableBus1="B27" voltageLevelId1="VL27" bus2="B115" connectableBus2="B115" voltageLevelId2="VL115"/>
    <iidm:line id="L100-104-1" r="11.690371" x="52.87884" g1="0.0" b1="1.0435554183866363E-4" g2="0.0" b2="1.0435554183866363E-4" bus1="B100" connectableBus1="B100" voltageLevelId1="VL100" bus2="B104" connectableBus2="B104" voltageLevelId2="VL104"/>
    <iidm:line id="L12-117-1" r="8.528008999999999" x="36.28940000000001" g1="0.0" b1="6.905597777863509E-5" g2="0.0" b2="6.905597777863509E-5" bus1="B12" connectableBus1="B12" voltageLevelId1="VL12" bus2="B117" connectableBus2="B117" voltageLevelId2="VL117"/>
    <iidm:line id="L108-109-1" r="2.721705" x="7.465248" g1="0.0" b1="1.4659928243509124E-5" g2="0.0" b2="1.4659928243509124E-5" bus1="B108" connectableBus1="B108" voltageLevelId1="VL108" bus2="B109" connectableBus2="B109" voltageLevelId2="VL109"/>
    <iidm:line id="L51-52-1" r="5.261963" x="15.241547999999998" g1="0.0" b1="2.6927973457814125E-5" g2="0.0" b2="2.6927973457814125E-5" bus1="B51" connectableBus1="B51" voltageLevelId1="VL51" bus2="B52" connectableBus2="B52" voltageLevelId2="VL52"/>
    <iidm:line id="L89-90-2" r="6.169198" x="25.843237" g1="0.0" b1="2.0446742023841672E-4" g2="0.0" b2="2.0446742023841672E-4" bus1="B89" connectableBus1="B89" voltageLevelId1="VL89" bus2="B90" connectableBus2="B90" voltageLevelId2="VL90"/>
    <iidm:line id="L49-54-2" r="22.525349000000002" x="75.43011" g1="0.0" b1="1.408124686547587E-4" g2="0.0" b2="1.408124686547587E-4" bus1="B49" connectableBus1="B49" voltageLevelId1="VL49" bus2="B54" connectableBus2="B54" voltageLevelId2="VL54"/>
    <iidm:line id="L89-90-1" r="13.427078000000002" x="48.731480000000005" g1="0.0" b1="1.0184792253385286E-4" g2="0.0" b2="1.0184792253385286E-4" bus1="B89" connectableBus1="B89" voltageLevelId1="VL89" bus2="B90" connectableBus2="B90" voltageLevelId2="VL90"/>
    <iidm:line id="L54-56-1" r="0.7128275" x="2.4754555" g1="0.0" b1="1.4119825624011419E-5" g2="0.0" b2="1.4119825624011419E-5" bus1="B54" connectableBus1="B54" voltageLevelId1="VL54" bus2="B56" connectableBus2="B56" voltageLevelId2="VL56"/>
    <iidm:line id="L86-87-1" r="15.708125999999998" x="115.20033" g1="0.0013280313846962813" b1="-0.00965368521791642" g2="-6.197479795249314E-4" b2="0.004563804264415246" bus1="B86" connectableBus1="B86" voltageLevelId1="VL86" bus2="B87" connectableBus2="B87" voltageLevelId2="VL87"/>
    <iidm:line id="L28-29-1" r="6.143276999999999" x="24.443503" g1="0.0" b1="4.5908722657304896E-5" g2="0.0" b2="4.5908722657304896E-5" bus1="B28" connectableBus1="B28" voltageLevelId1="VL28" bus2="B29" connectableBus2="B29" voltageLevelId2="VL29"/>
    <iidm:line id="L48-49-1" r="4.6398589999999995" x="13.090105000000003" g1="0.0" b1="2.4266039118861156E-5" g2="0.0" b2="2.4266039118861156E-5" bus1="B48" connectableBus1="B48" voltageLevelId1="VL48" bus2="B49" connectableBus2="B49" voltageLevelId2="VL49"/>
    <iidm:line id="L69-70-1" r="7.7763" x="32.919669999999996" g1="0.0" b1="2.35330427066857E-4" g2="0.0" b2="2.35330427066857E-4" bus1="B69" connectableBus1="B69" voltageLevelId1="VL69" bus2="B70" connectableBus2="B70" voltageLevelId2="VL70"/>
    <iidm:line id="L68-116-1" r="0.0755412" x="0.8998289999999999" g1="0.015440544566702562" b1="-0.18349355199870707" g2="-0.013234752485745052" b2="0.15796560337077814" bus1="B68" connectableBus1="B68" voltageLevelId1="VL68" bus2="B116" connectableBus2="B116" voltageLevelId2="VL116"/>
    <iidm:line id="L35-37-1" r="2.85131" x="12.882736999999999" g1="0.0" b1="2.5423401874927667E-5" g2="0.0" b2="2.5423401874927667E-5" bus1="B35" connectableBus1="B35" voltageLevelId1="VL35" bus2="B37" connectableBus2="B37" voltageLevelId2="VL37"/>
    <iidm:line id="L90-91-1" r="6.583933999999999" x="21.669956" g1="0.0" b1="4.1279271633038845E-5" g2="0.0" b2="4.1279271633038845E-5" bus1="B90" connectableBus1="B90" voltageLevelId1="VL90" bus2="B91" connectableBus2="B91" voltageLevelId2="VL91"/>
    <iidm:line id="L62-67-1" r="6.687618000000001" x="30.32757" g1="0.0" b1="5.9797075730103005E-5" g2="0.0" b2="5.9797075730103005E-5" bus1="B62" connectableBus1="B62" voltageLevelId1="VL62" bus2="B67" connectableBus2="B67" voltageLevelId2="VL67"/>
    <iidm:line id="L6-7-1" r="1.1897739" x="5.3915679999999995" g1="0.0" b1="1.0609158597276338E-5" g2="0.0" b2="1.0609158597276338E-5" bus1="B6" connectableBus1="B6" voltageLevelId1="VL6" bus2="B7" connectableBus2="B7" voltageLevelId2="VL7"/>
    <iidm:line id="L34-43-1" r="10.705373" x="43.573201" g1="0.0" b1="8.151691678561784E-5" g2="0.0" b2="8.151691678561784E-5" bus1="B34" connectableBus1="B34" voltageLevelId1="VL34" bus2="B43" connectableBus2="B43" voltageLevelId2="VL43"/>
    <iidm:line id="L16-17-1" r="11.768134" x="46.683721000000006" g1="0.0" b1="8.988850738783226E-5" g2="0.0" b2="8.988850738783226E-5" bus1="B16" connectableBus1="B16" voltageLevelId1="VL16" bus2="B17" connectableBus2="B17" voltageLevelId2="VL17"/>
    <iidm:line id="L71-72-1" r="11.560766000000001" x="46.657799999999995" g1="0.0" b1="8.572200146599282E-5" g2="0.0" b2="8.572200146599282E-5" bus1="B71" connectableBus1="B71" voltageLevelId1="VL71" bus2="B72" connectableBus2="B72" voltageLevelId2="VL72"/>
    <iidm:line id="L49-54-1" r="18.92233" x="74.91169" g1="0.0" b1="1.4235561899618072E-4" g2="0.0" b2="1.4235561899618072E-4" bus1="B49" connectableBus1="B49" voltageLevelId1="VL49" bus2="B54" connectableBus2="B54" voltageLevelId2="VL54"/>
    <iidm:line id="L42-49-1" r="18.533515" x="83.72483" g1="0.0" b1="1.658886617028664E-4" g2="0.0" b2="1.658886617028664E-4" bus1="B42" connectableBus1="B42" voltageLevelId1="VL42" bus2="B49" connectableBus2="B49" voltageLevelId2="VL49"/>
    <iidm:line id="L42-49-2" r="18.533515" x="83.72483" g1="0.0" b1="1.658886617028664E-4" g2="0.0" b2="1.658886617028664E-4" bus1="B42" connectableBus1="B42" voltageLevelId1="VL42" bus2="B49" connectableBus2="B49" voltageLevelId2="VL49"/>
    <iidm:line id="L49-50-1" r="6.920907000000001" x="19.492592000000002" g1="0.0" b1="3.614829674781065E-5" g2="0.0" b2="3.614829674781065E-5" bus1="B49" connectableBus1="B49" voltageLevelId1="VL49" bus2="B50" connectableBus2="B50" voltageLevelId2="VL50"/>
    <iidm:line id="L92-102-1" r="3.188283" x="14.489839" g1="0.0" b1="2.8239651248022837E-5" g2="0.0" b2="2.8239651248022837E-5" bus1="B92" connectableBus1="B92" voltageLevelId1="VL92" bus2="B102" connectableBus2="B102" voltageLevelId2="VL102"/>
    <iidm:line id="L46-48-1" r="15.578521" x="48.990689999999994" g1="0.0" b1="9.104587014389877E-5" g2="0.0" b2="9.104587014389877E-5" bus1="B46" connectableBus1="B46" voltageLevelId1="VL46" bus2="B48" connectableBus2="B48" voltageLevelId2="VL48"/>
    <iidm:line id="L85-88-1" r="5.184200000000001" x="26.43942" g1="0.0" b1="5.3238686779059445E-5" g2="0.0" b2="5.3238686779059445E-5" bus1="B85" connectableBus1="B85" voltageLevelId1="VL85" bus2="B88" connectableBus2="B88" voltageLevelId2="VL88"/>
    <iidm:line id="L49-66-2" r="4.66578" x="23.821399" g1="0.0" b1="4.7837660584082406E-5" g2="0.0" b2="4.7837660584082406E-5" bus1="B49" connectableBus1="B49" voltageLevelId1="VL49" bus2="B66" connectableBus2="B66" voltageLevelId2="VL66"/>
    <iidm:line id="L49-66-1" r="4.66578" x="23.821399" g1="0.0" b1="4.7837660584082406E-5" g2="0.0" b2="4.7837660584082406E-5" bus1="B49" connectableBus1="B49" voltageLevelId1="VL49" bus2="B66" connectableBus2="B66" voltageLevelId2="VL66"/>
    <iidm:line id="L1-2-1" r="7.854063000000001" x="25.895079" g1="0.0" b1="4.899502334014891E-5" g2="0.0" b2="4.899502334014891E-5" bus1="B1" connectableBus1="B1" voltageLevelId1="VL1" bus2="B2" connectableBus2="B2" voltageLevelId2="VL2"/>
    <iidm:line id="L80-97-1" r="4.743543" x="24.210214" g1="0.0" b1="4.899502334014891E-5" g2="0.0" b2="4.899502334014891E-5" bus1="B80" connectableBus1="B80" voltageLevelId1="VL80" bus2="B97" connectableBus2="B97" voltageLevelId2="VL97"/>
    <iidm:line id="L56-57-1" r="8.890903" x="25.039686000000003" g1="0.0" b1="4.668029782801589E-5" g2="0.0" b2="4.668029782801589E-5" bus1="B56" connectableBus1="B56" voltageLevelId1="VL56" bus2="B57" connectableBus2="B57" voltageLevelId2="VL57"/>
    <iidm:line id="L53-54-1" r="6.817223" x="31.623620000000003" g1="0.0" b1="5.9797075730103005E-5" g2="0.0" b2="5.9797075730103005E-5" bus1="B53" connectableBus1="B53" voltageLevelId1="VL53" bus2="B54" connectableBus2="B54" voltageLevelId2="VL54"/>
    <iidm:line id="L40-42-1" r="14.386154999999999" x="47.435430000000004" g1="0.0" b1="8.988850738783226E-5" g2="0.0" b2="8.988850738783226E-5" bus1="B40" connectableBus1="B40" voltageLevelId1="VL40" bus2="B42" connectableBus2="B42" voltageLevelId2="VL42"/>
    <iidm:line id="L77-82-1" r="7.724457999999999" x="22.110612999999997" g1="0.0" b1="1.5767138613479419E-4" g2="0.0" b2="1.5767138613479419E-4" bus1="B77" connectableBus1="B77" voltageLevelId1="VL77" bus2="B82" connectableBus2="B82" voltageLevelId2="VL82"/>
    <iidm:line id="L109-110-1" r="7.2060379999999995" x="19.751802" g1="0.0" b1="3.896454612090583E-5" g2="0.0" b2="3.896454612090583E-5" bus1="B109" connectableBus1="B109" voltageLevelId1="VL109" bus2="B110" connectableBus2="B110" voltageLevelId2="VL110"/>
    <iidm:line id="L37-39-1" r="8.320640999999998" x="27.476259999999996" g1="0.0" b1="5.2081324022992944E-5" g2="0.0" b2="5.2081324022992944E-5" bus1="B37" connectableBus1="B37" voltageLevelId1="VL37" bus2="B39" connectableBus2="B39" voltageLevelId2="VL39"/>
    <iidm:line id="L94-100-1" r="4.613938" x="15.034180000000001" g1="0.0" b1="1.1650785077736199E-4" g2="0.0" b2="1.1650785077736199E-4" bus1="B94" connectableBus1="B94" voltageLevelId1="VL94" bus2="B100" connectableBus2="B100" voltageLevelId2="VL100"/>
    <iidm:line id="L92-93-1" r="6.687618000000001" x="21.981008000000003" g1="0.0" b1="4.205084680374986E-5" g2="0.0" b2="4.205084680374986E-5" bus1="B92" connectableBus1="B92" voltageLevelId1="VL92" bus2="B93" connectableBus2="B93" voltageLevelId2="VL93"/>
    <iidm:line id="L103-105-1" r="13.867735" x="42.121625" g1="0.0" b1="7.870066741252267E-5" g2="0.0" b2="7.870066741252267E-5" bus1="B103" connectableBus1="B103" voltageLevelId1="VL103" bus2="B105" connectableBus2="B105" voltageLevelId2="VL105"/>
    <iidm:line id="L105-108-1" r="6.765381000000001" x="18.222463" g1="0.0" b1="3.5569615369777404E-5" g2="0.0" b2="3.5569615369777404E-5" bus1="B105" connectableBus1="B105" voltageLevelId1="VL105" bus2="B108" connectableBus2="B108" voltageLevelId2="VL108"/>
    <iidm:line id="L3-5-1" r="6.246961" x="27.99468" g1="0.0" b1="5.478183712048147E-5" g2="0.0" b2="5.478183712048147E-5" bus1="B3" connectableBus1="B3" voltageLevelId1="VL3" bus2="B5" connectableBus2="B5" voltageLevelId2="VL5"/>
    <iidm:line id="L17-113-1" r="2.3665873" x="7.802220999999999" g1="0.0" b1="1.4814243277651326E-5" g2="0.0" b2="1.4814243277651326E-5" bus1="B17" connectableBus1="B17" voltageLevelId1="VL17" bus2="B113" connectableBus2="B113" voltageLevelId2="VL113"/>
    <iidm:line id="L12-14-1" r="5.573014999999999" x="18.326147000000002" g1="0.0" b1="3.5029512750279694E-5" g2="0.0" b2="3.5029512750279694E-5" bus1="B12" connectableBus1="B12" voltageLevelId1="VL12" bus2="B14" connectableBus2="B14" voltageLevelId2="VL14"/>
    <iidm:line id="L17-31-1" r="12.286553999999999" x="40.514523" g1="0.0" b1="7.69646232784229E-5" g2="0.0" b2="7.69646232784229E-5" bus1="B17" connectableBus1="B17" voltageLevelId1="VL17" bus2="B31" connectableBus2="B31" voltageLevelId2="VL31"/>
    <iidm:line id="L15-33-1" r="9.849979999999999" x="32.245723999999996" g1="0.0" b1="6.161027738127388E-5" g2="0.0" b2="6.161027738127388E-5" bus1="B15" connectableBus1="B15" voltageLevelId1="VL15" bus2="B33" connectableBus2="B33" voltageLevelId2="VL33"/>
    <iidm:line id="L44-45-1" r="5.806304" x="23.354821" g1="0.0" b1="4.320820955981636E-5" g2="0.0" b2="4.320820955981636E-5" bus1="B44" connectableBus1="B44" voltageLevelId1="VL44" bus2="B45" connectableBus2="B45" voltageLevelId2="VL45"/>
    <iidm:line id="L32-114-1" r="3.499335" x="15.863652" g1="0.0" b1="3.140310944793796E-5" g2="0.0" b2="3.140310944793796E-5" bus1="B32" connectableBus1="B32" voltageLevelId1="VL32" bus2="B114" connectableBus2="B114" voltageLevelId2="VL114"/>
    <iidm:line id="L4-11-1" r="5.417489" x="17.833648" g1="0.0" b1="3.371783496007098E-5" g2="0.0" b2="3.371783496007098E-5" bus1="B4" connectableBus1="B4" voltageLevelId1="VL4" bus2="B11" connectableBus2="B11" voltageLevelId2="VL11"/>
    <iidm:line id="L2-12-1" r="4.847227000000001" x="15.967336" g1="0.0" b1="3.032290420894256E-5" g2="0.0" b2="3.032290420894256E-5" bus1="B2" connectableBus1="B2" voltageLevelId1="VL2" bus2="B12" connectableBus2="B12" voltageLevelId2="VL12"/>
    <iidm:line id="L100-101-1" r="7.180117" x="32.712302" g1="0.0" b1="6.326916399830253E-5" g2="0.0" b2="6.326916399830253E-5" bus1="B100" connectableBus1="B100" voltageLevelId1="VL100" bus2="B101" connectableBus2="B101" voltageLevelId2="VL101"/>
    <iidm:line id="L101-102-1" r="6.376566" x="29.03152" g1="0.0" b1="5.671077504725898E-5" g2="0.0" b2="5.671077504725898E-5" bus1="B101" connectableBus1="B101" voltageLevelId1="VL101" bus2="B102" connectableBus2="B102" voltageLevelId2="VL102"/>
    <iidm:line id="L82-96-1" r="4.1992020000000005" x="13.738129999999998" g1="0.0" b1="1.0493422321669687E-4" g2="0.0" b2="1.0493422321669687E-4" bus1="B82" connectableBus1="B82" voltageLevelId1="VL82" bus2="B96" connectableBus2="B96" voltageLevelId2="VL96"/>
    <iidm:line id="L75-118-1" r="3.7585450000000002" x="12.468001" g1="0.0" b1="2.3108676362794646E-5" g2="0.0" b2="2.3108676362794646E-5" bus1="B75" connectableBus1="B75" voltageLevelId1="VL75" bus2="B118" connectableBus2="B118" voltageLevelId2="VL118"/>
    <iidm:line id="L83-84-1" r="16.200625" x="34.215720000000005" g1="0.0" b1="4.976659851085992E-5" g2="0.0" b2="4.976659851085992E-5" bus1="B83" connectableBus1="B83" voltageLevelId1="VL83" bus2="B84" connectableBus2="B84" voltageLevelId2="VL84"/>
    <iidm:line id="L74-75-1" r="3.188283" x="10.523926" g1="0.0" b1="1.994521816287952E-5" g2="0.0" b2="1.994521816287952E-5" bus1="B74" connectableBus1="B74" voltageLevelId1="VL74" bus2="B75" connectableBus2="B75" voltageLevelId2="VL75"/>
    <iidm:line id="L35-36-1" r="0.5806304" x="2.643942" g1="0.0" b1="5.169553643763744E-6" g2="0.0" b2="5.169553643763744E-6" bus1="B35" connectableBus1="B35" voltageLevelId1="VL35" bus2="B36" connectableBus2="B36" voltageLevelId2="VL36"/>
    <iidm:line id="L19-34-1" r="19.492592000000002" x="64.02487" g1="0.0" b1="1.2190887697233904E-4" g2="0.0" b2="1.2190887697233904E-4" bus1="B19" connectableBus1="B19" voltageLevelId1="VL19" bus2="B34" connectableBus2="B34" voltageLevelId2="VL34"/>
    <iidm:line id="L24-72-1" r="12.649448000000001" x="50.80516000000001" g1="0.0" b1="9.413217082674279E-5" g2="0.0" b2="9.413217082674279E-5" bus1="B24" connectableBus1="B24" voltageLevelId1="VL24" bus2="B72" connectableBus2="B72" voltageLevelId2="VL72"/>
    <iidm:line id="L93-94-1" r="5.7803830000000005" x="18.974172" g1="0.0" b1="3.61868755063462E-5" g2="0.0" b2="3.61868755063462E-5" bus1="B93" connectableBus1="B93" voltageLevelId1="VL93" bus2="B94" connectableBus2="B94" voltageLevelId2="VL94"/>
    <iidm:line id="L59-60-1" r="8.216957" x="37.585449999999994" g1="0.0" b1="7.252806604683462E-5" g2="0.0" b2="7.252806604683462E-5" bus1="B59" connectableBus1="B59" voltageLevelId1="VL59" bus2="B60" connectableBus2="B60" voltageLevelId2="VL60"/>
    <iidm:line id="L69-77-1" r="8.009589" x="26.180210000000006" g1="0.0" b1="2.002237567995062E-4" g2="0.0" b2="2.002237567995062E-4" bus1="B69" connectableBus1="B69" voltageLevelId1="VL69" bus2="B77" connectableBus2="B77" voltageLevelId2="VL77"/>
    <iidm:line id="L55-56-1" r="1.2649447999999999" x="3.9140710000000003" g1="0.0" b1="7.214227846147911E-6" g2="0.0" b2="7.214227846147911E-6" bus1="B55" connectableBus1="B55" voltageLevelId1="VL55" bus2="B56" connectableBus2="B56" voltageLevelId2="VL56"/>
    <iidm:line id="L27-32-1" r="5.9359090000000005" x="19.570355" g1="0.0" b1="3.715134446973496E-5" g2="0.0" b2="3.715134446973496E-5" bus1="B27" connectableBus1="B27" voltageLevelId1="VL27" bus2="B32" connectableBus2="B32" voltageLevelId2="VL32"/>
    <iidm:line id="L49-51-1" r="12.597605999999999" x="35.51177" g1="0.0" b1="6.596967709579106E-5" g2="0.0" b2="6.596967709579106E-5" bus1="B49" connectableBus1="B49" voltageLevelId1="VL49" bus2="B51" connectableBus2="B51" voltageLevelId2="VL51"/>
    <iidm:line id="L20-21-1" r="4.743543" x="22.006929" g1="0.0" b1="4.166505921839436E-5" g2="0.0" b2="4.166505921839436E-5" bus1="B20" connectableBus1="B20" voltageLevelId1="VL20" bus2="B21" connectableBus2="B21" voltageLevelId2="VL21"/>
    <iidm:line id="L23-24-1" r="3.499335" x="12.753132" g1="0.0" b1="9.606110875352031E-5" g2="0.0" b2="9.606110875352031E-5" bus1="B23" connectableBus1="B23" voltageLevelId1="VL23" bus2="B24" connectableBus2="B24" voltageLevelId2="VL24"/>
    <iidm:line id="L17-18-1" r="3.188283" x="13.090105000000003" g1="0.0" b1="2.5037614289572163E-5" g2="0.0" b2="2.5037614289572163E-5" bus1="B17" connectableBus1="B17" voltageLevelId1="VL17" bus2="B18" connectableBus2="B18" voltageLevelId2="VL18"/>
    <iidm:line id="L43-44-1" r="15.759968" x="63.610133999999995" g1="0.0" b1="1.1704795339685968E-4" g2="0.0" b2="1.1704795339685968E-4" bus1="B43" connectableBus1="B43" voltageLevelId1="VL43" bus2="B44" connectableBus2="B44" voltageLevelId2="VL44"/>
    <iidm:line id="L110-112-1" r="6.402487" x="16.58944" g1="0.0" b1="1.1959415146020601E-4" g2="0.0" b2="1.1959415146020601E-4" bus1="B110" connectableBus1="B110" voltageLevelId1="VL110" bus2="B112" connectableBus2="B112" voltageLevelId2="VL112"/>
    <iidm:line id="L78-79-1" r="1.4152866" x="6.324724000000001" g1="0.0" b1="1.2499517765518304E-5" g2="0.0" b2="1.2499517765518304E-5" bus1="B78" connectableBus1="B78" voltageLevelId1="VL78" bus2="B79" connectableBus2="B79" voltageLevelId2="VL79"/>
    <iidm:line id="L39-40-1" r="4.769464" x="15.682205" g1="0.0" b1="2.9937116623587054E-5" g2="0.0" b2="2.9937116623587054E-5" bus1="B39" connectableBus1="B39" voltageLevelId1="VL39" bus2="B40" connectableBus2="B40" voltageLevelId2="VL40"/>
    <iidm:line id="L1-3-1" r="3.3438090000000007" x="10.990504000000001" g1="0.0" b1="2.0871108367732726E-5" g2="0.0" b2="2.0871108367732726E-5" bus1="B1" connectableBus1="B1" voltageLevelId1="VL1" bus2="B3" connectableBus2="B3" voltageLevelId2="VL3"/>
    <iidm:line id="L33-37-1" r="10.757215" x="36.80782" g1="0.0" b1="7.05991281200571E-5" g2="0.0" b2="7.05991281200571E-5" bus1="B33" connectableBus1="B33" voltageLevelId1="VL33" bus2="B37" connectableBus2="B37" voltageLevelId2="VL37"/>
    <iidm:line id="L80-96-1" r="9.227876" x="47.17622" g1="0.0" b1="9.52895335828093E-5" g2="0.0" b2="9.52895335828093E-5" bus1="B80" connectableBus1="B80" voltageLevelId1="VL80" bus2="B96" connectableBus2="B96" voltageLevelId2="VL96"/>
    <iidm:line id="L3-12-1" r="12.545763999999998" x="41.473600000000005" g1="0.0" b1="7.831487982716716E-5" g2="0.0" b2="7.831487982716716E-5" bus1="B3" connectableBus1="B3" voltageLevelId1="VL3" bus2="B12" connectableBus2="B12" voltageLevelId2="VL12"/>
    <iidm:line id="L19-20-1" r="6.5320920000000005" x="30.32757" g1="0.0" b1="5.7482350217969984E-5" g2="0.0" b2="5.7482350217969984E-5" bus1="B19" connectableBus1="B19" voltageLevelId1="VL19" bus2="B20" connectableBus2="B20" voltageLevelId2="VL20"/>
    <iidm:line id="L29-31-1" r="2.799468" x="8.579850999999998" g1="0.0" b1="1.6010184792253386E-5" g2="0.0" b2="1.6010184792253386E-5" bus1="B29" connectableBus1="B29" voltageLevelId1="VL29" bus2="B31" connectableBus2="B31" voltageLevelId2="VL31"/>
    <iidm:line id="L40-41-1" r="3.7585450000000002" x="12.623527" g1="0.0" b1="2.357162146522125E-5" g2="0.0" b2="2.357162146522125E-5" bus1="B40" connectableBus1="B40" voltageLevelId1="VL40" bus2="B41" connectableBus2="B41" voltageLevelId2="VL41"/>
    <iidm:line id="L60-61-1" r="0.6843144" x="3.499335" g1="0.0" b1="2.8085336213880636E-5" g2="0.0" b2="2.8085336213880636E-5" bus1="B60" connectableBus1="B60" voltageLevelId1="VL60" bus2="B61" connectableBus2="B61" voltageLevelId2="VL61"/>
    <iidm:line id="L95-96-1" r="4.432491" x="14.178787" g1="0.0" b1="2.843254504070059E-5" g2="0.0" b2="2.843254504070059E-5" bus1="B95" connectableBus1="B95" voltageLevelId1="VL95" bus2="B96" connectableBus2="B96" voltageLevelId2="VL96"/>
    <iidm:line id="L103-104-1" r="12.079186" x="41.058864" g1="0.0" b1="7.850777361984491E-5" g2="0.0" b2="7.850777361984491E-5" bus1="B103" connectableBus1="B103" voltageLevelId1="VL103" bus2="B104" connectableBus2="B104" voltageLevelId2="VL104"/>
    <iidm:line id="L15-19-1" r="3.1105199999999997" x="10.212874" g1="0.0" b1="1.9482273060452915E-5" g2="0.0" b2="1.9482273060452915E-5" bus1="B15" connectableBus1="B15" voltageLevelId1="VL15" bus2="B19" connectableBus2="B19" voltageLevelId2="VL19"/>
    <iidm:line id="L38-65-1" r="1.7158644" x="18.777383999999998" g1="0.0" b1="0.002746271791640412" g2="0.0" b2="0.002746271791640412" bus1="B38" connectableBus1="B38" voltageLevelId1="VL38" bus2="B65" connectableBus2="B65" voltageLevelId2="VL65"/>
    <iidm:line id="L23-32-1" r="8.216957" x="29.886913000000003" g1="0.0" b1="2.2626441881100267E-4" g2="0.0" b2="2.2626441881100267E-4" bus1="B23" connectableBus1="B23" voltageLevelId1="VL23" bus2="B32" connectableBus2="B32" voltageLevelId2="VL32"/>
    <iidm:line id="L41-42-1" r="10.627609999999999" x="34.99335000000001" g1="0.0" b1="6.635546468114656E-5" g2="0.0" b2="6.635546468114656E-5" bus1="B41" connectableBus1="B41" voltageLevelId1="VL41" bus2="B42" connectableBus2="B42" voltageLevelId2="VL42"/>
    <iidm:line id="L114-115-1" r="0.596183" x="2.6957839999999997" g1="0.0" b1="5.323868677905945E-6" g2="0.0" b2="5.323868677905945E-6" bus1="B114" connectableBus1="B114" voltageLevelId1="VL114" bus2="B115" connectableBus2="B115" voltageLevelId2="VL115"/>
    <iidm:line id="L18-19-1" r="2.9005599" x="12.779053" g1="0.0" b1="2.2028471123799234E-5" g2="0.0" b2="2.2028471123799234E-5" bus1="B18" connectableBus1="B18" voltageLevelId1="VL18" bus2="B19" connectableBus2="B19" voltageLevelId2="VL19"/>
    <iidm:line id="L32-113-1" r="15.941415000000001" x="52.61963" g1="0.0" b1="9.991898460707534E-5" g2="0.0" b2="9.991898460707534E-5" bus1="B32" connectableBus1="B32" voltageLevelId1="VL32" bus2="B113" connectableBus2="B113" voltageLevelId2="VL113"/>
    <iidm:line id="L47-69-1" r="21.877323999999998" x="72.008538" g1="0.0" b1="1.3680027776706146E-4" g2="0.0" b2="1.3680027776706146E-4" bus1="B47" connectableBus1="B47" voltageLevelId1="VL47" bus2="B69" connectableBus2="B69" voltageLevelId2="VL69"/>
    <iidm:line id="L100-106-1" r="15.682205" x="59.359089999999995" g1="0.0" b1="1.1959415146020601E-4" g2="0.0" b2="1.1959415146020601E-4" bus1="B100" connectableBus1="B100" voltageLevelId1="VL100" bus2="B106" connectableBus2="B106" voltageLevelId2="VL106"/>
    <iidm:line id="L76-77-1" r="11.508924000000002" x="38.36308" g1="0.0" b1="7.098491570541259E-5" g2="0.0" b2="7.098491570541259E-5" bus1="B76" connectableBus1="B76" voltageLevelId1="VL76" bus2="B77" connectableBus2="B77" voltageLevelId2="VL77"/>
    <iidm:line id="L89-92-2" r="10.186952999999999" x="40.981100999999995" g1="0.0" b1="7.985803016858916E-5" g2="0.0" b2="7.985803016858916E-5" bus1="B89" connectableBus1="B89" voltageLevelId1="VL89" bus2="B92" connectableBus2="B92" voltageLevelId2="VL92"/>
    <iidm:line id="L96-97-1" r="4.4843329999999995" x="22.940085" g1="0.0" b1="4.629451024266039E-5" g2="0.0" b2="4.629451024266039E-5" bus1="B96" connectableBus1="B96" voltageLevelId1="VL96" bus2="B97" connectableBus2="B97" voltageLevelId2="VL97"/>
    <iidm:line id="L22-23-1" r="8.864982" x="41.21439" g1="0.0" b1="7.792909224181166E-5" g2="0.0" b2="7.792909224181166E-5" bus1="B22" connectableBus1="B22" voltageLevelId1="VL22" bus2="B23" connectableBus2="B23" voltageLevelId2="VL23"/>
    <iidm:line id="L89-92-1" r="2.566179" x="13.090105000000003" g1="0.0" b1="1.0570579838740791E-4" g2="0.0" b2="1.0570579838740791E-4" bus1="B89" connectableBus1="B89" voltageLevelId1="VL89" bus2="B92" connectableBus2="B92" voltageLevelId2="VL92"/>
    <iidm:line id="L5-11-1" r="5.261963" x="17.678122000000002" g1="0.0" b1="3.352494116739323E-5" g2="0.0" b2="3.352494116739323E-5" bus1="B5" connectableBus1="B5" voltageLevelId1="VL5" bus2="B11" connectableBus2="B11" voltageLevelId2="VL11"/>
    <iidm:line id="L79-80-1" r="4.043676" x="18.248384" g1="0.0" b1="3.6071139230739555E-5" g2="0.0" b2="3.6071139230739555E-5" bus1="B79" connectableBus1="B79" voltageLevelId1="VL79" bus2="B80" connectableBus2="B80" voltageLevelId2="VL80"/>
    <iidm:line id="L25-27-1" r="8.242878000000001" x="42.25123000000001" g1="0.0" b1="3.402646502835539E-4" g2="0.0" b2="3.402646502835539E-4" bus1="B25" connectableBus1="B25" voltageLevelId1="VL25" bus2="B27" connectableBus2="B27" voltageLevelId2="VL27"/>
    <iidm:line id="L83-85-1" r="11.146029999999998" x="38.36308" g1="0.0" b1="6.712703985185755E-5" g2="0.0" b2="6.712703985185755E-5" bus1="B83" connectableBus1="B83" voltageLevelId1="VL83" bus2="B85" connectableBus2="B85" voltageLevelId2="VL85"/>
    <iidm:line id="L51-58-1" r="6.609855" x="18.637199" g1="0.0" b1="3.448941013078199E-5" g2="0.0" b2="3.448941013078199E-5" bus1="B51" connectableBus1="B51" voltageLevelId1="VL51" bus2="B58" connectableBus2="B58" voltageLevelId2="VL58"/>
    <iidm:line id="L77-78-1" r="0.9746296" x="3.2142039999999996" g1="0.0" b1="2.4381775394467807E-5" g2="0.0" b2="2.4381775394467807E-5" bus1="B77" connectableBus1="B77" voltageLevelId1="VL77" bus2="B78" connectableBus2="B78" voltageLevelId2="VL78"/>
    <iidm:line id="L8-30-1" r="0.8207964" x="9.598176" g1="0.0" b1="0.0013495064062171813" g2="0.0" b2="0.0013495064062171813" bus1="B8" connectableBus1="B8" voltageLevelId1="VL8" bus2="B30" connectableBus2="B30" voltageLevelId2="VL30"/>
    <iidm:line id="L61-62-1" r="2.1358904" x="9.746296000000001" g1="0.0" b1="1.8903591682419658E-5" g2="0.0" b2="1.8903591682419658E-5" bus1="B61" connectableBus1="B61" voltageLevelId1="VL61" bus2="B62" connectableBus2="B62" voltageLevelId2="VL62"/>
    <iidm:line id="L99-100-1" r="4.66578" x="21.073773000000003" g1="0.0" b1="4.166505921839436E-5" g2="0.0" b2="4.166505921839436E-5" bus1="B99" connectableBus1="B99" voltageLevelId1="VL99" bus2="B100" connectableBus2="B100" voltageLevelId2="VL100"/>
    <iidm:extension id="VL69">
        <slt:slackTerminal id="B69-G"/>
    </iidm:extension>
    <iidm:extension id="B100-G">
        <gs:startup marginalCost="100.0"/>
    </iidm:extension>
    <iidm:extension id="B62-G">
        <gs:startup marginalCost="50.0"/>
    </iidm:extension>
    <iidm:extension id="B24-G">
        <gs:startup marginalCost="10.0"/>
    </iidm:extension>
    <iidm:extension id="Group1">
        <crc:coordinatedReactiveControl qPercent="0.0"/>
        <gs:startup marginalCost="100.0"/>
    </iidm:extension>
    <iidm:extension id="Group2">
        <crc:coordinatedReactiveControl qPercent="0.0"/>
        <gs:startup marginalCost="50.0"/>
    </iidm:extension>
    <iidm:extension id="Group3">
        <crc:coordinatedReactiveControl qPercent="0.0"/>
        <gs:startup marginalCost="50.0"/>
    </iidm:extension>
    <iidm:extension id="B15-G">
        <gs:startup marginalCost="50.0"/>
    </iidm:extension>
    <iidm:extension id="B19-G">
        <gs:startup marginalCost="10.0"/>
    </iidm:extension>
    <iidm:extension id="B32-G">
        <gs:startup marginalCost="100.0"/>
    </iidm:extension>
    <iidm:extension id="B74-G">
        <gs:startup marginalCost="50.0"/>
    </iidm:extension>
    <iidm:extension id="B34-G">
        <gs:startup marginalCost="100.0"/>
    </iidm:extension>
    <iidm:extension id="B27-G">
        <gs:startup marginalCost="50.0"/>
    </iidm:extension>
    <iidm:extension id="B42-G">
        <gs:startup marginalCost="20.0"/>
    </iidm:extension>
    <iidm:extension id="B40-G">
        <gs:startup marginalCost="10.0"/>
    </iidm:extension>
    <iidm:extension id="B103-G">
        <gs:startup marginalCost="100.0"/>
    </iidm:extension>
    <iidm:extension id="B46-G">
        <gs:startup marginalCost="20.0"/>
    </iidm:extension>
    <iidm:extension id="B25-G">
        <gs:startup marginalCost="10.0"/>
    </iidm:extension>
    <iidm:extension id="B54-G">
        <gs:startup marginalCost="50.0"/>
    </iidm:extension>
    <iidm:extension id="B113-G">
        <gs:startup marginalCost="50.0"/>
    </iidm:extension>
    <iidm:extension id="B8-G">
        <gs:startup marginalCost="50.0"/>
    </iidm:extension>
    <iidm:extension id="B4-G">
        <gs:startup marginalCost="50.0"/>
    </iidm:extension>
    <iidm:extension id="B49-G">
        <gs:startup marginalCost="20.0"/>
    </iidm:extension>
</iidm:network>
